# 一般住宅暖通布置规则

默认单位 **mm**；面积单位 **m²**；风量单位 **m³/h**；风速单位 **m/s**；换气次数单位 **次/h**；温度单位 **℃**；压力单位 **Pa**；噪声单位 **dB(A)**；坡度以小数标注。

本规则只收录尺寸、间距、面积、风量、风速、换气次数、温度、坡度等定量布置指标；条文依据、取值逻辑与不满足的后果见《一般住宅暖通布置规则-条文说明.md》。

**适用范围**：本文件适用于建筑高度 ≤ 27 000 的成套住宅（低层、多层以及高度未超过 27 000 的 7 层住宅）的供暖、通风与空调布置，含套内末端、竖向排风道、空调机位、冷凝水排放及住宅配套的地下设备用房。**本文件不适用于**别墅与联排住宅、宿舍、旅馆式公寓、老年照料设施、办公与商业建筑、住宅与商业合建综合体；建筑高度 > 27 000 的住宅按《高层住宅暖通布置规则.md》执行。

**规范用语与类别的对应**：强制性工程建设规范（GB 55038、GB 55015、GB 55037、GB 55031 等）的条文全部归入 M；GB 50736、GB 50016、GB 51251、GB 50243 等标准中给出量化限值的条目归入 M；无数值限值的经验区间、选择性与工程常用值归入 R；禁止性条目归入 F。

## 1 总体控制与系统划分

**M — Mandatory（应）**
- **M-1.1** 严寒和寒冷地区住宅应设供暖设施；夏热冬冷地区应设供暖、空调设施或预留安装位置；夏热冬暖地区应设空调设施或预留安装位置
- **M-1.2** 集中供暖时，卧室、起居室和卫生间冬季供暖计算温度不应低于 18；厨房不应低于 15
- **M-1.3** 集中供暖系统应采用热水作为热媒，并应采取水质保证措施
- **M-1.4** 设供暖系统的住宅应具有室内温度调节功能
- **M-1.5** 供暖系统不应有冻结危险，并应采取热膨胀补偿措施
- **M-1.6** 每套住宅自然通风开口面积不应小于套内地面面积的 5%；卧室、起居室直接自然通风开口面积不应小于房间地面面积的 5%；厨房自然通风开口面积不应小于房间地面面积的 10%，且不应小于 0.60 m²
- **M-1.7** 供暖（空调）供回水总立管、室内供暖管沟检查孔，以及用于总体调节和检修的部件，应设在住宅建筑公共空间内
- **M-1.8** 设置新风系统的居住建筑，最小新风量应按换气次数法确定
- **M-1.9** 设集中空调的住宅，室内空调设备冷凝水应设排放立管及与主要房间的接口
- **M-1.10** 供暖管道、设备设置在不供暖的楼梯间或北侧阳台等可能冻结的场所时，应采取防冻措施

**R — Recommended（宜）**
- **R-1.1** 散热器集中供暖系统宜按 75/50 连续供暖设计，供水温度不宜大于 85，供回水温差不宜小于 20
- **R-1.2** 居住建筑室内供暖系统宜采用垂直双管系统或共用立管的分户独立循环双管系统，也可采用垂直单管跨越式系统
- **R-1.3** 垂直单管跨越式系统楼层数不宜超过 6 层；水平单管跨越式系统散热器组数不宜超过 6 组
- **R-1.4** 辐射供暖室内设计温度宜比对流供暖降低 2

**F — Forbidden（禁）**
- **F-1.1** 严寒、寒冷地区住宅未设供暖设施，或夏热冬冷、夏热冬暖地区未设供暖空调设施且未预留安装位置
- **F-1.2** 集中供暖系统采用蒸汽等非热水热媒
- **F-1.3** 供暖（空调）总立管或总体检修部件设在套内
- **F-1.4** 每套住宅自然通风开口面积小于套内地面面积的 5%
- **F-1.5** 供暖管道敷设于可能冻结部位且无防冻措施

## 2 通风与排风

**M — Mandatory（应）**
- **M-2.1** 自然通风不能满足室内卫生要求的住宅，应设机械通风系统或自然通风与机械通风结合的复合通风系统；室外新风应先进入人员主要活动区
- **M-2.2** 厨房、无外窗卫生间应采用机械排风系统或预留机械排风系统开口，并应留有必要的进风面积
- **M-2.3** 厨房和卫生间全面通风换气次数不宜小于 3 次/h
- **M-2.4** 厨房、卫生间宜设竖向排风道；竖向排风道应具有防火、防倒灌及均匀排气功能，并应采取防止支管回流和竖井泄漏的措施，顶部应设防止室外风倒灌装置
- **M-2.5** 无外窗的暗卫生间应设防止回流的机械通风设施
- **M-2.6** 厨房设置排烟道时，应采取防止支管回流和竖井泄漏的措施
- **M-2.7** 机械送风系统进风口下缘距室外地坪不宜小于 2 000；设在绿化地带时不宜小于 1 000
- **M-2.8** 可能突然放散大量有害气体或有爆炸危险气体的场所应设事故通风，换气次数不应小于 12 次/h；手动控制装置应在室内、室外便于操作的地点分别设置
- **M-2.9** 事故排风的室外排风口与机械送风系统进风口的水平距离不应小于 20 000；不足 20 000 时，排风口应高出进风口且不宜小于 6 000

**R — Recommended（宜）**
- **R-2.1** 厨房排油烟机排气量宜取 300~500 m³/h；卫生间排风机排气量宜取 80~100 m³/h（工程经验值）
- **R-2.2** 厨房、卫生间排风道进气口宜靠近排风设备，排气道竖向截面不应被结构梁、楼板局部缩窄（工程控制值）
- **R-2.3** 事故排风口宜设在建筑物顶端并采用防雨风帽，不宜朝向人员经常停留或通行位置

**F — Forbidden（禁）**
- **F-2.1** 无外窗卫生间未设机械排风或未预留机械排风开口
- **F-2.2** 暗卫生间机械通风设施无防回流措施
- **F-2.3** 厨房排油烟道与卫生间排气道、烟道、通风道合并设置
- **F-2.4** 事故排风口与机械送风进风口水平距离不足 20 000，且未高出进风口 6 000

## 3 供暖与空调末端布置

**M — Mandatory（应）**
- **M-3.1** 散热器宜安装在外墙窗台下；两道外门之间的门斗内不应设置散热器；楼梯间散热器应分配在底层或按比例分配在下部各层
- **M-3.2** 管道有冻结危险的场所，散热器供暖立管或支管应单独设置
- **M-3.3** 散热器应明装；必须暗装时，装饰罩应留合理的气流通道、足够的通道面积，并应方便维修
- **M-3.4** 散热器底部距地面不应小于 100，背面距墙内表面宜为 30，距窗台板不应小于 50（工程控制值）
- **M-3.5** 分体式空调室外机应设置方便安装和维护操作的可上人专用平台板或预留空间；平台板与主体结构的连接应进行结构设计，设计工作年限应与主体结构相同
- **M-3.6** 空调室外机位置应通风通畅，不应设置在建筑天井等通风不良位置；设围护格栅或墙体时不应妨碍有效散热；室外机应采用坐式安装，底座应与平台板（架）连接牢固，并应采取防坠落措施
- **M-3.7** 空调室外机位不应阻挡窗扇开启，不应被结构梁、栏杆或装饰构件占用
- **M-3.8** 风机盘管、空调机组等末端设备的凝结水盘出水口位于负压段时，应设水封，水封高度应大于机组处负压值

**R — Recommended（宜）**
- **R-3.1** 空调室外机位净宽不宜小于 900、净深不宜小于 350（工程控制值，与建筑专业 M-6.6 协调）
- **R-3.2** 散热器组装片数：粗柱型（含柱翼型）不宜超过 20 片，细柱型不宜超过 25 片
- **R-3.3** 风机盘管送、回风口与机组之间宜设消声软管，机组下方宜设减振吊架或减振垫（工程控制值）

**F — Forbidden（禁）**
- **F-3.1** 散热器设置在两道外门之间的门斗内
- **F-3.2** 空调室外机设在天井等通风不良位置，或围护格栅妨碍散热
- **F-3.3** 空调室外机未采用坐式安装，或无专用平台板、防坠落措施
- **F-3.4** 空调机位被结构梁、栏杆或装饰构件占用

## 4 空调水系统与冷凝水

**M — Mandatory（应）**
- **M-4.1** 空调冷热水系统应设置排气和泄水装置
- **M-4.2** 空调热水管道利用自然补偿不能满足要求时，应设置补偿器
- **M-4.3** 空调设备冷凝水泄水支管沿水流方向坡度不宜小于 0.010；冷凝水干管坡度不宜小于 0.005、不应小于 0.003，且不允许有积水部位
- **M-4.4** 室内空调设备冷凝水应有组织排放；冷凝水管不应出现倒坡
- **M-4.5** 冷凝水管道不得与室内雨水系统直接连接；排入污水系统时应有空气隔断措施
- **M-4.6** 冷凝水水平干管始端应设置扫除口
- **M-4.7** 冷凝水管表面可能产生二次冷凝水且对使用房间有影响时，应采取防结露措施

**R — Recommended（宜）**
- **R-4.1** 空调冷水管供回水温差不宜小于 5；采用大温差时应校核末端设备供冷能力（工程控制值）
- **R-4.2** 空调水管道流速：公称直径 ≤ 32 时不宜大于 1.5；公称直径 40~63 时不宜大于 2.0（工程控制值）

**F — Forbidden（禁）**
- **F-4.1** 冷凝水干管坡度小于 0.003，或支管坡度小于 0.010
- **F-4.2** 冷凝水管直接接入室内雨水系统，或排入污水系统无空气隔断
- **F-4.3** 冷凝水无组织排放、出现倒坡或积水

## 5 风管、阀门与部件

**M — Mandatory（应）**
- **M-5.1** 通风、空调风管在穿越防火分区处、穿越通风空调机房隔墙和楼板处、穿越重要或火灾危险性大的房间隔墙和楼板处、穿越防火分隔处变形缝两侧、竖向风管与每层水平风管交接处的水平管段上，应设置公称动作温度 70 的防火阀
- **M-5.2** 防火阀两侧各 2 000 范围内的风管及其绝热材料应采用不燃材料
- **M-5.3** 防火阀宜靠近防火分隔处设置；暗装时应在安装部位设置方便维护的检修口
- **M-5.4** 风管穿过需要封闭的防火、防爆墙体或楼板时，应设置厚度不小于 1.6 的钢制防护套管，风管与套管之间应采用不燃柔性材料封堵严密
- **M-5.5** 配电线路与风管的间距不应小于 100；确需穿过风管时，应采用金属套管保护并贴风管外壁敷设
- **M-5.6** 柔性短管长度宜为 150~250，不应作为异径连接管使用
- **M-5.7** 金属风管水平安装时，直径或边长 ≤ 400 的支、吊架间距不应大于 4 000；> 400 时不应大于 3 000；垂直安装时至少设 2 个固定点，支架间距不应大于 4 000
- **M-5.8** 排除潮湿气体或含水蒸气的通风系统，水平风管应设置坡度，并应在风管最低点和通风机底部排除凝结水

**R — Recommended（宜）**
- **R-5.1** 风管支、吊架距风口和分支管的距离不宜小于 200
- **R-5.2** 悬吊的水平主、干风管直线长度大于 20 000 时，应设置防晃支架或防止摆动的固定点
- **R-5.3** 消声器及静压箱应设置独立支、吊架；空气过滤器应便于拆卸和更换
- **R-5.4** 防火阀距防火分隔墙面宜不大于 200（工程控制值，参照 GB 51251-2017 第 6.4.1 条）

**F — Forbidden（禁）**
- **F-5.1** 风管穿越防火分隔部位未设 70 防火阀
- **F-5.2** 防火阀暗装且无检修口
- **F-5.3** 风管穿越防火、防爆墙体或楼板无防护套管或未封堵
- **F-5.4** 可燃气体管道、可燃液体管道或电线在风管内腔敷设或穿过

## 6 防火、防烟与排烟

**M — Mandatory（应）**
- **M-6.1** 建筑内长度大于 20 000 的疏散走道应设置排烟设施
- **M-6.2** 地下或半地下建筑（室）、地上建筑内的无窗房间，当总建筑面积大于 200 m² 或一个房间建筑面积大于 50 m²，且经常有人停留或可燃物较多时，应设置排烟设施
- **M-6.3** 防烟分区不应跨越防火分区；空间净高 ≤ 3 000 时防烟分区最大允许面积 500 m²、长边最大 24 000；3 000 < 净高 ≤ 6 000 时最大允许面积 1 000 m²、长边最大 36 000
- **M-6.4** 挡烟垂壁等挡烟分隔设施的深度不应小于储烟仓厚度；自然排烟时储烟仓厚度不应小于空间净高的 20% 且不应小于 500，机械排烟时不应小于空间净高的 10% 且不应小于 500
- **M-6.5** 排烟口宜设在顶棚或靠近顶棚的墙面，并应设在储烟仓内；走道及净高 ≤ 3 000 的区域可设在净空高度 1/2 以上；设在侧墙时，吊顶与排烟口最近边缘的距离不应大于 500
- **M-6.6** 防烟分区内任一点与最近排烟口的水平距离不应大于 30 000
- **M-6.7** 排烟口距可燃物或可燃构件的距离不应小于 1 500
- **M-6.8** 排烟管道内壁为金属时设计风速不应大于 20；非金属时不应大于 15；排烟口风速不宜大于 10；机械补风口风速不宜大于 10（人员密集场所不宜大于 5）
- **M-6.9** 排烟管道与可燃物之间应保持不小于 150 的距离，或采用厚度不小于 50 的不燃材料隔热；输送温度超过 80 的空气或其他气体的管道与可燃或难燃物体之间的间隙不应小于 150

**R — Recommended（宜）**
- **R-6.1** 走道宽度不大于 2 500 时，防烟分区长边长度不应大于 60 000
- **R-6.2** 排烟风机入口处应设 280 排烟防火阀，并与风机联锁；风机应能在 280 时连续工作 30 min（工程控制值，按GB 51251-2017 第 4.4.6、4.4.10 条）

**F — Forbidden（禁）**
- **F-6.1** 长度大于 20 000 的疏散走道未设排烟设施
- **F-6.2** 防烟分区跨越防火分区，或防烟分区面积、长边超过 M-6.3 限值
- **F-6.3** 排烟口距可燃物或可燃构件小于 1 500
- **F-6.4** 排烟口未设在储烟仓内，且不属于 M-6.5 规定的例外情形

## 7 施工验收与运行维护

**M — Mandatory（应）**
- **M-7.1** 通风、空调（含新风）系统总风量与设计风量的允许偏差不应大于 10%；各风口的风量与设计风量的允许偏差不应大于 15%
- **M-7.2** 空调机组水流量允许偏差：定流量系统不应大于 15%，变流量系统不应大于 10%；空调系统冷热水、冷却水循环流量与设计流量的允许偏差不应大于 10%
- **M-7.3** 住宅厨房、卫生间排风道各层支管与风道的连接应严密，并应设置防倒灌装置
- **M-7.4** 风管系统安装完成后应按设计工作压力进行严密性检验；排烟、低温送风及变风量空调系统风管的严密性应符合中压风管规定

**R — Recommended（宜）**
- **R-7.1** 应定期检查、清洗空气过滤器和换热表面，维护检查管道绝热设施（工程控制值）
- **R-7.2** 建筑设备系统应监测水力平衡和风量平衡状况，不满足要求时应进行系统平衡调试

**F — Forbidden（禁）**
- **F-7.1** 通风空调总风量与设计风量偏差大于 10%，或风口风量偏差大于 15%
- **F-7.2** 厨房、卫生间排风道支管无防倒灌装置
- **F-7.3** 风管系统未经严密性检验即交付使用

## 附录 常用控制值速查

| 项目 | 控制值 | 依据 |
|---|---|---|
| 每套住宅自然通风开口 | ≥ 地面面积 5% | GB 55038-2025 6.3.3 |
| 厨房自然通风开口 | ≥ 地面面积 10% 且 ≥ 0.60 m² | GB 55038-2025 6.3.3 |
| 集中供暖室温 | 卧室起居室卫生间 ≥ 18；厨房 ≥ 15 | GB 55038-2025 7.2.2 |
| 厨房、卫生间全面通风换气 | ≥ 3 次/h | GB 50736-2012 6.3.4 |
| 事故通风换气 | ≥ 12 次/h | GB 50736-2012 6.3.9 |
| 事故排风口与送风进风口 | 水平 ≥ 20 000；不足时高出 ≥ 6 000 | GB 50736-2012 6.3.9 |
| 冷凝水支管 / 干管坡度 | ≥ 0.010 / ≥ 0.005，最小 ≥ 0.003 | GB 50736-2012 8.5.23 |
| 防火阀两侧不燃风管长度 | 各 2 000 | GB 50016-2014（2018 年版）9.3.13 |
| 防火阀动作温度 | 70 | GB 50016-2014（2018 年版）9.3.11 |
| 排烟口至最远点水平距离 | ≤ 30 000 | GB 51251-2017 4.4.12 |
| 排烟口距可燃物 | ≥ 1 500 | GB 51251-2017 6.4.2 |
| 防烟分区（净高 ≤ 3 000） | ≤ 500 m²，长边 ≤ 24 000 | GB 51251-2017 4.2.4 |
| 防烟分区（3 000 < 净高 ≤ 6 000） | ≤ 1 000 m²，长边 ≤ 36 000 | GB 51251-2017 4.2.4 |
| 储烟仓厚度 | 自然 ≥ 20% 且 ≥ 500；机械 ≥ 10% 且 ≥ 500 | GB 51251-2017 4.6.2 |
| 总风量 / 风口风量偏差 | ≤ 10% / ≤ 15% | GB 55015-2021 6.3.13 |
