# 住宅暖通布置规则 — 条文说明

配套文件：《住宅暖通布置规则.md》（条文）。默认单位 **mm**；面积 m²；风量 m³/h；风速 m/s；换气次数 次/h；温度 ℃；压力 Pa；坡度以小数标注。

**使用方式**：智能体默认只读条文；遇到需要放宽限值、核对规范原意、评估后果的场景再读本说明。

**引用规范**：
- GB 55038-2025《住宅项目规范》（全文强制，2025-05-01 实施）
- GB 55015-2021《建筑节能与可再生能源利用通用规范》（全文强制）
- GB 55037-2022《建筑防火通用规范》、GB 55031-2022《民用建筑通用规范》
- GB 50736-2012《民用建筑供暖通风与空气调节设计规范》
- GB 50016-2014（2018 年版）《建筑设计防火规范》
- GB 51251-2017《建筑防烟排烟系统技术标准》
- GB 50243-2016《通风与空调工程施工质量验收规范》、GB 50242-2002《建筑给水排水及采暖工程施工质量验收规范》
- JGJ/T 67-2019《办公建筑设计标准》（仅用于与住宅配套办公用房的边界提示）

> 说明：所引条文号按现行版本理解，正式出图前请核对最新版本条号；凡标注"工程控制值"或"工程经验值"的条目，规范未给强制数值，由本规则按构造与运行要求折中确定。

**适用范围提示**：本文件只覆盖建筑高度 ≤ 27 000 的成套住宅。别墅、联排住宅、宿舍、旅馆式公寓、老年照料设施、办公与商业建筑不适用；住宅与商业合建体中的商业部分按公共建筑执行；建筑高度 > 27 000 的住宅按《高层住宅暖通布置规则.md》执行。

---

## 索引

| 章 | 编号段 | 主题 |
|---|---|---|
| 1 | M-1.1~M-1.10 / R-1.1~R-1.4 / F-1.1~F-1.5 | 供暖空调设置、室温、热媒、自然通风开口、公共立管 |
| 2 | M-2.1~M-2.9 / R-2.1~R-2.3 / F-2.1~F-2.4 | 厨卫排风、换气次数、竖井防倒灌、事故通风 |
| 3 | M-3.1~M-3.8 / R-3.1~R-3.3 / F-3.1~F-3.4 | 散热器布置、分体空调室外机位、末端水封 |
| 4 | M-4.1~M-4.7 / R-4.1~R-4.2 / F-4.1~F-4.3 | 空调水排气泄水、冷凝水坡度与排放 |
| 5 | M-5.1~M-5.8 / R-5.1~R-5.4 / F-5.1~F-5.4 | 防火阀、风管套管、支吊架、柔性短管 |
| 6 | M-6.1~M-6.9 / R-6.1~R-6.2 / F-6.1~F-6.4 | 排烟设置、防烟分区、储烟仓、排烟口 |
| 7 | M-7.1~M-7.4 / R-7.1~R-7.2 / F-7.1~F-7.3 | 风量偏差、水流量偏差、严密性与维护 |

---

# 1 总体控制与系统划分

### M-1.1~M-1.5 供暖空调设置与热媒
- **依据**：GB 55038-2025 第 7.2.1~7.2.5 条（全文强制）。
- **取值逻辑**：按气候区决定"应设"还是"预留"；集中供暖规定热水热媒与 18/15 室温，是为了避免蒸汽系统高温、漏水与烫伤风险，并与分户温控兼容。
- **不满足的后果**：严寒寒冷地区无供暖设施，冬季室内无法满足基本居住热环境；蒸汽热媒与民用住宅末端不匹配，温控与水质保证难以落实。

### M-1.6 自然通风开口 5% / 10% / 0.60 m²
- **依据**：GB 55038-2025 第 6.3.3 条（强制）。
- **取值逻辑**：每套住宅按套内地面面积计 5%，是按居住房间换气需求折算的最低可开启面积；厨房按 10% 且不小于 0.60 m²，是因为灶具燃烧与油烟需要更大的补风通道。带阳台时按房间与阳台地面面积总和复核。
- **不满足的后果**：自然通风不足，厨房油烟与卫生间湿气滞留。

### M-1.7 公共空间设置总立管与检修部件
- **依据**：GB 55038-2025 第 4.2.10 条（强制）。
- **取值逻辑**：供暖（空调）供回水总立管、管沟检查孔及总体调节部件属公共维护对象，设在套内会导致入户检修，侵犯住户私密并难以统一调节。
- **不满足的后果**：检修需入户，系统平衡调试无法统一实施。

### M-1.8 居住建筑最小新风量按换气次数法
- **依据**：GB 50736-2012 第 3.0.6 条第 2 款。
- **要点**：居住建筑与公共建筑的新风量计算方法不同，公共建筑按人均 30 m³/(h·人)，居住建筑按换气次数；两者不可混用。

### M-1.9、M-1.10 冷凝水立管与防冻
- **依据**：GB 55038-2025 第 7.2.8 条；GB 50736-2012 第 8.5.23 条及条文说明。
- **取值逻辑**：设计阶段预留冷凝水立管与接口，是为了避免后期业主自行安装分体空调时无组织滴水；防冻与热膨胀补偿针对楼梯间、北侧阳台等非供暖部位。

### R-1.1~R-1.4 供暖参数与系统形式
- **依据**：GB 50736-2012 第 5.3.1、5.3.2、5.3.4、3.0.5 条。
- **取值逻辑**：75/50 是散热器连续供暖的常用工况，85 是散热器供水温度上限，20 温差兼顾散热量与流量；单管跨越式限 6 层/6 组是防止末端过热与调节失效；辐射供暖室温降低 2 是因辐射换热体感温度高于空气温度。

### F-1.1~F-1.5 禁止项
- 分别对应 M-1.1、M-1.3、M-1.7、M-1.6、M-1.10。

---

# 2 通风与排风

### M-2.1~M-2.4 住宅通风与厨卫排风
- **依据**：GB 50736-2012 第 6.3.4 条；GB 55038-2025 第 7.2.6、7.2.7 条。
- **取值逻辑**：新风先入主要活动区，是把合格空气送到人员停留时间最长的位置；厨房、无外窗卫生间必须机械排风或预留开口并留进风面积，否则排风机无法有效工作；3 次/h 是稀释油烟与水汽的下限；竖向排风道需防火、防倒灌与均匀排气，顶部防倒灌装置防止室外风压倒灌。
- **不满足的后果**：油烟、湿气与异味滞留，暗卫生间滋生霉菌，竖井串烟串味。

### M-2.5~M-2.9 竖井、进风口与事故通风
- **依据**：GB 55038-2025 第 7.2.7 条；GB 50736-2012 第 6.3.1、6.3.9 条。
- **取值逻辑**：事故通风 12 次/h 是针对突然放散大量有害气体或爆炸危险气体的通用下限；室内外分别设置手动控制装置，保证事故时无论人员位于室内或室外均能启动；排风口与进风口水平 20 m、不足时高出 6 m，是防止排出物被新风系统重新吸入；进风口下缘距地 2 m、绿化带 1 m，是避开地面扬尘与积雪。

### R-2.1~R-2.3 排风量与排风道布置
- **依据**：工程经验值，与《住宅给排水布置规则》R-4.6 的厨房、卫生间通风量口径一致；排风道进气口靠近排风设备为工程控制值。

### F-2.1~F-2.4 禁止项
- 分别对应 M-2.2、M-2.5、GB 55038-2025 第 7.2.7 条、M-2.9。

---

# 3 供暖、空调末端与室外机位

### M-3.1~M-3.4 散热器布置
- **依据**：GB 50736-2012 第 5.3.5、5.3.7、5.3.9 条；距地 100、距窗台板 50、背面距墙 30 为工程控制值，其中背面 30 见 GB 50242-2002 第 8.3.6 条。
- **取值逻辑**：窗台下布置形成热幕，抵消外窗冷气流下沉；门斗内两道外门之间温度波动大且无法有效散热；暗装罩若不留气流通道，会显著降低散热量并导致罩内过热。
- **不满足的后果**：室温分布不均、窗面结露、暗装罩内积热。

### M-3.5~M-3.7 分体空调室外机位
- **依据**：GB 55038-2025 第 7.2 节（分体式空调室外机设置要求）。
- **取值逻辑**：专用平台板与结构同设计年限，是为了防止后期加装的机位板脱落；坐式安装与防坠落措施直接关系高层坠物风险；格栅开孔率不足会造成排风短路、机组高压保护。
- **不满足的后果**：散热不良导致能耗上升与停机；机位坠落伤及地面人员。

### M-3.8 凝水盘水封
- **依据**：GB 50736-2012 第 8.5.23 条第 1 款。
- **取值逻辑**：负压段凝水盘若无水封，机组反而从冷凝水管吸风，导致凝水排不出、室内异味与漏水。

### R-3.1~R-3.3 机位尺寸与减振
- **依据**：工程控制值，与《住宅布置规则》M-6.6 协调；消声软管与减振吊架按 GB 50736-2012 第 9 章噪声控制原则。

### F-3.1~F-3.4 禁止项
- 分别对应 M-3.1、M-3.5、M-3.6、M-3.7。

---

# 4 空调水系统与冷凝水

### M-4.1~M-4.2 排气、泄水与过滤
- **依据**：GB 50736-2012 第 8.5.21、8.5.22 条。
- **取值逻辑**：闭式水系统必须设最高点排气与最低点泄水，否则气塞会造成末端不热不冷；设备入口过滤器/除污器保护换热面与水泵。

### M-4.3~M-4.5 冷凝水坡度与排放
- **依据**：GB 50736-2012 第 8.5.23 条；GB 55038-2025 第 7.2.8 条。
- **取值逻辑**：支管 0.010 用于克服凝水盘浅、流量小的不利条件；干管宜 0.005、最小 0.003，是兼顾安装空间与自流排水；冷凝水管为无压流，与室内雨水系统直接连接会因雨水立管正压或臭气倒灌损坏室内机。
- **不满足的后果**：凝水盘溢水，吊顶渗漏，室内机损坏。

### M-4.6~M-4.7 扫除口与防结露
- **依据**：GB 50736-2012 第 8.5.23 条第 3、4 款。

### R-4.1~R-4.2 水温差与流速
- **依据**：工程控制值，按 GB 50736-2012 第 8.5.1 条文说明与常用水力计算取值。

### F-4.1~F-4.3 禁止项
- 分别对应 M-4.3、M-4.5、M-4.1。

---

# 5 风管、阀门与部件

### M-5.1~M-5.3 防火阀设置
- **依据**：GB 50016-2014（2018 年版）第 9.3.11、9.3.13 条；GB 51251-2017 第 6.4.1 条（距墙端面 ≤ 200，供 R-5.4 参照）。
- **取值逻辑**：70 防火阀在火警时熔断切断风管通路，防止烟火沿风管跨防火分区蔓延；五类部位覆盖分区界面、机房界面、重要房间、变形缝与竖向—水平交接处；阀两侧 2 000 范围采用不燃材料，是防止阀门动作前风管先变形失效；暗装无检修口则无法复位与更换。
- **不满足的后果**：火灾烟气经通风空调风管扩散至相邻防火分区。

### M-5.4~M-5.5 套管与配电线路
- **依据**：GB 50243-2016 第 6.2.2 条；GB 50736-2012 第 6.6.16 条。
- **取值逻辑**：1.6 厚钢套管是穿封闭防火、防爆墙体的最低构造要求；配电线路与风管间距 100，是防止绝缘老化短路引燃风管或穿越处漏风带电。

### M-5.6~M-5.8 柔性短管、支吊架与排凝
- **依据**：GB 50243-2016 第 5.3.7、6.3.1 条；GB 50736-2012 第 6.6.17 条。
- **取值逻辑**：柔性短管 150~250 兼顾隔振与不塌陷；支吊架间距按风管边长分档，边长越大刚度要求越高；排除潮湿气体的风管若不做坡度与最低点排凝，会积水腐蚀并影响风机运行。

### R-5.1~R-5.4 支吊架细部与防火阀距离
- **依据**：GB 50243-2016 第 6.3.1、6.3.11、6.3.12 条；R-5.4 为工程控制值。

### F-5.1~F-5.4 禁止项
- 分别对应 M-5.1、M-5.3、M-5.4、M-5.5。

---

# 6 防火、防烟与排烟

### M-6.1~M-6.2 排烟设置条件
- **依据**：GB 50016-2014（2018 年版）第 8.5.3 条第 5 款、第 8.5.4 条。
- **取值逻辑**：长度 20 m 的疏散走道烟气扩散快，需设排烟；地下或地上无窗房间按总面积 200 m² 或单间 50 m² 设防，是因为此类空间自然排烟与补风条件差。

### M-6.3~M-6.4 防烟分区与储烟仓
- **依据**：GB 51251-2017 第 4.2.1、4.2.2、4.2.4、4.6.2 条。
- **取值逻辑**：防烟分区按空间净高分三档，净高越大允许的蓄烟空间越大；挡烟设施深度不小于储烟仓厚度，确保在排烟风机启动前烟气不越过分区；自然排烟储烟仓按净高 20%、机械排烟按 10%，且均不小于 500。

### M-6.5~M-6.9 排烟口与排烟管道
- **依据**：GB 51251-2017 第 4.4.7、4.4.9、4.4.12 条、第 6.4.2 条；GB 50016-2014（2018 年版）第 9.3.10 条。
- **取值逻辑**：排烟口设在储烟仓内才能在烟气层形成有效抽吸；净高 ≤ 3 000 的区域和走道可放宽到净高 1/2 以上，是为避免挡烟设施过度压低疏散净高；30 m 是单口水平保护距离上限；排烟口距可燃物 1 500 是防止高温烟气直接引燃；排烟管道 20/15 m/s 是噪声、阻力与安全的折中。
- **不满足的后果**：烟气沉降至人员呼吸区，疏散能见度不足；排烟管道烤燃相邻可燃物。

### R-6.1~R-6.2 走道防烟分区与风机耐温
- **依据**：GB 51251-2017 第 4.2.4 条注 1、第 4.4.6、4.4.10 条。

### F-6.1~F-6.4 禁止项
- 分别对应 M-6.1、M-6.3、M-6.7、M-6.5。

---

# 7 施工验收与运行维护

### M-7.1~M-7.2 风量与流量偏差
- **依据**：GB 55015-2021 第 6.3.13 条（全文强制）。
- **取值逻辑**：总风量 ±10%、风口 ±15% 是系统调试合格的最低精度；超差意味着设计的新风量、换气次数与排烟量无法落实到末端。

### M-7.3~M-7.4 排风道严密性与风管严密性
- **依据**：GB 50243-2016 第 6.2.11、4.2.1 条；GB 55015-2021 第 6.3.6 条。
- **取值逻辑**：住宅厨卫排风道支管若不严密、不设防倒灌，会出现串烟串味；排烟、低温送风、变风量系统按中压风管严密性要求，是防止漏风导致排烟失效或低温送风结露。

### R-7.1~R-7.2 清洗与平衡调试
- **依据**：GB 55015-2021 第 7.1.6、7.1.9 条。

### F-7.1~F-7.3 禁止项
- 分别对应 M-7.1、M-7.3、M-7.4。

---

# 附录：取值口径说明

- **风量与换气次数**：住宅厨房、卫生间的 3 次/h 出自 GB 50736-2012 第 6.3.4 条；事故通风的 12 次/h 出自同标准第 6.3.9 条，两者适用条件不同，不可互相替代。
- **冷凝水坡度**：GB 50736-2012 第 8.5.23 条表述为"泄水支管不宜小于 0.010；干管不宜小于 0.005，不应小于 0.003"。本规则按此口径拆成 M-4.3 的强制下限与推荐值。
- **防火阀距墙 200**：GB 50016-2014（2018 年版）第 9.3.13 条只要求"宜靠近防火分隔处设置"，未给数字；200 的直接条文依据为 GB 51251-2017 第 6.4.1 条（排烟防火阀），本规则将其作为 R-5.4 工程控制值，不冒充通用强条。
- **散热器安装尺寸**：距地面 100、距窗台板 50 为工程控制值；背面距墙 30 见 GB 50242-2002 第 8.3.6 条，允许偏差 3 见同标准第 8.3.7 条。
