# 办公楼暖通布置规则 修订记录

配套文件：《办公楼暖通布置规则.md》（条文）、《办公楼暖通布置规则-条文说明.md》（条文说明）。

| 版本 | 变更 |
|---|---|
| 2026-11-26 | 首次成文。依据 JGJ/T 67-2019、GB 55015-2021、GB 55037-2022、GB 55031-2022、GB 50736-2012、GB 50189-2015、GB 50016-2014（2018 年版）、GB 51251-2017、GB 50243-2016、CJJ 34-2010 建立条文与条文说明，编号体系 `M/R/F-章.条`，共 8 章。 |
| 2026-11-26 | 适用范围界定为建筑高度 ≤ 24 000 的办公建筑；> 24 000 转《高层办公楼暖通布置规则.md》；地下汽车库按 GB 50067 执行。 |
| 2026-11-26 | 净高按 JGJ/T 67-2019 第 4.1.11 条分四档写入：有空调有吊顶单间 ≥ 2 500、开放 ≥ 2 700；无集中空调单间 ≥ 2 700、开放 ≥ 2 900；走道 ≥ 2 200、储藏 ≥ 2 000。 |
| 2026-11-26 | 新风量下限 30 m³/(h·人) 同时引 GB 50736-2012 表 3.0.6-1 与 JGJ/T 67-2019 第 7.2.10 条；办公室排风量 ≤ 新风量 90%、卫生间负压按 JGJ/T 67-2019 第 7.2.9 条。 |
| 2026-11-26 | 制冷机房设备净距按 GB 50736-2012 第 8.10.2 条：机组与墙 ≥ 1 000、与配电柜 ≥ 1 500、机组之间 ≥ 1 200、机组上方 ≥ 1 000、主要通道 ≥ 1 500；换热器间通道 ≥ 700 与水泵机组净距按 CJJ 34-2010 第 10.2.2、10.2.3 条。 |
| 2026-11-26 | 排烟部分按 GB 50016-2014（2018 年版）第 8.5.3、8.5.4 条与 GB 51251-2017 第 4.2、4.4 章编写；防烟分区按净高分三档，储烟仓自然 ≥ 20%/机械 ≥ 10% 且均 ≥ 500。 |
| 2026-11-26 | 防火阀距防火分隔墙面 200 仅列 R-7.3 工程控制值，不冒充 GB 50016 通用强条；明确出处为 GB 51251-2017 第 6.4.1 条（排烟防火阀）。 |
| 2026-11-26 | 调试验收按 GB 55015-2021 第 6.3.13 条写入总风量 ±10%、风口 ±15%、水流量 ±15%/±10%、循环流量 ±10%；建筑面积 > 10 000 m² 公建集中空调系统调适按第 6.3.12 条。 |
| 2026-11-26 | 新增附录《常用控制值速查》，覆盖新风、排风比、换气、净高、机房净距、冷凝水坡度、防火阀、防烟分区、排烟口与风量偏差。 |
| 2026-11-26 | 体例统一：文内重复的「编号规则」小节按 README 已给出统一说明的要求整体移除，条文仅保留规则正文。 |
| 2026-11-27 | 名称统一：去掉名称前缀"一般"，文件夹、书名、文件名及全仓库交叉引用同步改为"办公楼"。 |
