# 办公楼暖通布置规则 — 条文说明

配套文件：《办公楼暖通布置规则.md》（条文）。默认单位 **mm**；面积 m²；风量 m³/h；风速 m/s；换气次数 次/h；温度 ℃；压力 Pa；坡度以小数标注。

**使用方式**：智能体默认只读条文；遇到需要放宽限值、核对规范原意、评估后果的场景再读本说明。

**引用规范**：
- GB 55015-2021《建筑节能与可再生能源利用通用规范》（全文强制）
- GB 55037-2022《建筑防火通用规范》、GB 55031-2022《民用建筑通用规范》
- JGJ/T 67-2019《办公建筑设计标准》（2020-03-01 实施，替代 JGJ 67-2006）
- GB 50736-2012《民用建筑供暖通风与空气调节设计规范》
- GB 50189-2015《公共建筑节能设计标准》
- GB 50016-2014（2018 年版）《建筑设计防火规范》
- GB 51251-2017《建筑防烟排烟系统技术标准》
- GB 50243-2016《通风与空调工程施工质量验收规范》
- CJJ 34-2010《城镇供热管网设计规范》

> 说明：所引条文号按现行版本理解，正式出图前请核对最新版本条号；凡标注"工程控制值"的条目，规范未给强制数值，由本规则按构造与运行要求折中确定。

**适用范围提示**：本文件只覆盖建筑高度 ≤ 24 000 的办公建筑。办公综合楼中的住宅、商业部分不适用；地下汽车库按《汽车库、修车库、停车场设计防火规范》GB 50067 执行；建筑高度 > 24 000 的办公建筑按《高层办公楼暖通布置规则.md》执行。

---

## 索引

| 章 | 编号段 | 主题 |
|---|---|---|
| 1 | M-1.1~M-1.11 / R-1.1~R-1.3 / F-1.1~F-1.4 | 办公室净高、新风量、温湿度、排风比、系统划分 |
| 2 | M-2.1~M-2.7 / R-2.1~R-2.2 / F-2.1~F-2.3 | 公共卫生间排风、事故通风、进排风口间距 |
| 3 | M-3.1~M-3.7 / R-3.1~R-3.2 / F-3.1~F-3.3 | 气流组织、置换通风、过滤器、新风送入方式 |
| 4 | M-4.1~M-4.6 / R-4.1~R-4.2 / F-4.1~F-4.3 | 空调水排气泄水、冷凝水坡度 |
| 5 | M-5.1~M-5.8 / R-5.1~R-5.3 / F-5.1~F-5.3 | 制冷机房设备净距、通道、换热与水泵布置 |
| 6 | M-6.1~M-6.9 / R-6.1~R-6.2 / F-6.1~F-6.4 | 排烟设置、防烟分区、储烟仓、排烟管井 |
| 7 | M-7.1~M-7.7 / R-7.1~R-7.3 / F-7.1~F-7.3 | 防火阀、套管、支吊架、柔性短管 |
| 8 | M-8.1~M-8.4 / R-8.1~R-8.2 / F-8.1~F-8.2 | 风量偏差、水流量偏差、系统调适 |

---

# 1 总体控制与室内环境

### M-1.1~M-1.3 办公室净高
- **依据**：JGJ/T 67-2019 第 4.1.11 条。
- **取值逻辑**：按"有无集中空调"和"单间/开放"分四档。有集中空调并有吊顶时，风管、风口、喷淋与灯具占用吊顶内空间，净高限值比无空调低 200；开放式办公室人员密度高、面积大，净高要求比单间高 200。
- **不满足的后果**：吊顶内管线无法排布，或建成后室内压抑、气流组织恶化。

### M-1.4~M-1.7 新风量与室内参数
- **依据**：JGJ/T 67-2019 第 7.2.10 条；GB 50736-2012 第 3.0.6 条表 3.0.6-1。
- **取值逻辑**：办公室 30 m³/(h·人) 是公共建筑主要房间的最低人均新风量；A、B 类与 C 类办公建筑按装修与使用标准分档，夏季温度分别控制 24~26 与 26~28；PM10 ≤ 0.15 mg/m³ 与集中空调空气净化、消毒杀菌装置为同条规定。
- **不满足的后果**：CO₂ 与颗粒物浓度上升，人员效率下降；集中空调系统成为污染物传播通道。

### M-1.8~M-1.9 排风比与辅助房间通风
- **依据**：JGJ/T 67-2019 第 7.2.9、7.2.11 条。
- **取值逻辑**：排风量不超过新风量 90%，使办公室维持微正压，避免走廊与卫生间的异味倒灌；卫生间保持负压与其相反；复印室、打印室、垃圾间、清洁间有持续污染源，按 4~6 次/h 机械通风稀释。

### M-1.10~M-1.11 系统划分
- **依据**：JGJ/T 67-2019 第 7.2.6 条。
- **取值逻辑**：全年空调的机房与控制中心若与普通办公室合用系统，会因运行时间不同造成大量无效能耗，也无法保证温湿度精度；进深大、朝向不同的区域冷热负荷差异显著，宜分内外区与朝向独立控制。

### R-1.1~R-1.3 人数估算、能量回收与自控
- **依据**：JGJ/T 67-2019 第 4.1 节（用房面积指标）、第 7.2.8、7.2.7 条。
- **取值逻辑**：额定人数不确定时按 9 m²/人折算，是办公建筑常用的面积指标；集中排风系统设能量回收需经技术经济比较，严寒寒冷地区设计总新风量 ≥ 40 000 m³/h 时按 GB 55015-2021 第 3.2.19 条应设热回收。

### F-1.1~F-1.4 禁止项
- 分别对应 M-1.2、M-1.4、M-1.8、M-1.10。

---

# 2 通风与事故通风

### M-2.1~M-2.4 排风与进风口
- **依据**：GB 50736-2012 第 6.3.1、6.3.2、6.3.6 条。
- **取值逻辑**：公共卫生间必须机械排风；上部吸风口距顶棚 400、下部排风口距地 300，分别对应密度小与密度大的有害气体；进风口下缘距室外地坪 2 000、绿化带 1 000，是避开扬尘和积雪。

### M-2.5~M-2.6 事故通风
- **依据**：GB 50736-2012 第 6.3.9 条。
- **取值逻辑**：12 次/h 为事故通风换气次数下限；室内外分别设手动控制装置，保证事故状态下就近启动；事故排风口与机械送风进风口水平 20 m、不足时高出 6 m，防止排出物被重新吸入。

### M-2.7 公共厨房补风
- **依据**：GB 50736-2012 第 6.3.5 条。
- **取值逻辑**：补风量取排风量 80%~90%，使厨房相对负压，油烟不外溢至办公区；排油烟风道与防火排烟风道共用会造成烟气串通与净化失效。

### R-2.1~R-2.2 排风口位置与复核
- **依据**：GB 50736-2012 第 6.3.9 条第 6 款及条文说明。

### F-2.1~F-2.3 禁止项
- 分别对应 M-2.1、M-2.5、M-2.6。

---

# 3 空调末端与气流组织

### M-3.1~M-3.5 送风方式与风速
- **依据**：GB 50736-2012 第 7.4.4、7.4.6、7.4.7、3.0.2 条。
- **取值逻辑**：散流器中心距侧墙 1 000，避免射流贴墙短路；孔板稳压层净高 200、送风速度 3~5，保证孔板出风均匀；置换通风要求净高 > 2 700、冷负荷 ≤ 120 W/m²、送风温度 ≥ 18、垂直温差 ≤ 3，是其低速低位送风成立的前提；A、B 类办公夏季风速 ≤ 0.25 是舒适性上限。
- **不满足的后果**：室内温度不均、吹冷风感、置换通风失效。

### M-3.6~M-3.7 新风送入与过滤器
- **依据**：GB 50736-2012 第 7.3.18 条（新风不宜经风机盘管后再送出）；GB 50189-2015 第 4.3.17 条、GB 50736-2012 第 7.5.9 条（过滤器按终阻力计算、全空气系统满足全新风运行）。
- **不满足的后果**：新风经盘管再送出时新风量难以保证；过滤器按初阻力选型会导致后期风量锐减。

### R-3.1~R-3.2 导流片与空气净化
- **依据**：GB 50736-2012 第 7.4.3、7.5.10、7.5.11 条。

### F-3.1~F-3.3 禁止项
- 分别对应 M-3.1、M-3.2、M-3.3。

---

# 4 空调水系统与冷凝水

### M-4.1~M-4.2 排气、泄水与过滤
- **依据**：GB 50736-2012 第 8.5.21、8.5.22 条。

### M-4.3~M-4.5 冷凝水
- **依据**：GB 50736-2012 第 8.5.23 条。
- **取值逻辑**：支管坡度 0.010 用于克服凝水盘浅、流量小；干管宜 0.005、不得小于 0.003；冷凝水为无压流，不得与室内雨水系统直接连接。
- **不满足的后果**：吊顶内积水、结露、滴水与室内机损坏。

### M-4.6 热水管道补偿
- **依据**：GB 50736-2012 第 8.5.20、5.9.6 条。

### R-4.1~R-4.2 温差与流速
- **依据**：工程控制值，按 GB 50736-2012 第 8.5.1 条文说明与常用水力计算取值。

### F-4.1~F-4.3 禁止项
- 分别对应 M-4.3、M-4.5、M-4.1。

---

# 5 冷热源与机房布置

### M-5.1~M-5.3 制冷机房设备净距
- **依据**：GB 50736-2012 第 8.10.2 条。
- **取值逻辑**：机组与墙 1 000、与配电柜 1 500、机组之间 1 200、机组上方 1 000、主要通道 1 500，分别对应检修作业、电气操作、拆管维修、管道检修与人员通行；"紧凑"不等于压缩这些最小净距。
- **不满足的后果**：蒸发器、冷凝器无法抽出，阀门与仪表无法操作，事故时疏散受阻。

### M-5.4~M-5.5 机房配套
- **依据**：GB 50736-2012 第 8.10.1 条。
- **取值逻辑**：预留孔洞与运输通道是设备更换的先决条件；地下机房无自然通风，必须机械通风；冬季存水时房间温度 ≥ 5 防冻。

### M-5.6~M-5.7 换热与水泵布置
- **依据**：CJJ 34-2010 第 10.2.2、10.2.3 条。
- **取值逻辑**：换热器间 700 通道、水泵基础高出地坪 150、机组基础净距按电机容量 800/1 200，均按抽出转子与检修通道确定。

### M-5.8 直燃机机房
- **依据**：GB 50736-2012 第 8.10.4 条。
- **取值逻辑**：泄压口面积不小于机房占地面积 10%，是燃气泄漏爆炸时的泄压面积下限；单层面积 > 200 m² 设直接对外安全出口，避免人员穿越其他房间疏散；不设吊顶防止可燃气体在吊顶内积聚。

### R-5.1~R-5.3 机房位置、照度与氨机房
- **依据**：GB 50736-2012 第 8.10.1、8.10.3 条。

### F-5.1~F-5.3 禁止项
- 分别对应 M-5.1、M-5.3、M-5.8。

---

# 6 防火、防烟与排烟

### M-6.1~M-6.3 排烟设置条件
- **依据**：GB 50016-2014（2018 年版）第 8.5.3、8.5.4 条。
- **取值逻辑**：公共建筑经常有人停留房间按 100 m²、可燃物较多房间按 300 m²、疏散走道按 20 m 设防；地下与无窗房间按总面积 200 m² 或单间 50 m² 设防。

### M-6.4~M-6.5 防烟分区与储烟仓
- **依据**：GB 51251-2017 第 4.2.1、4.2.2、4.2.4、4.6.2 条。
- **取值逻辑**：防烟分区按净高分三档，净高越大允许面积与长边越大；储烟仓自然排烟取净高 20%、机械排烟取 10%，均不小于 500。

### M-6.6~M-6.9 排烟口与管道
- **依据**：GB 51251-2017 第 4.4.7、4.4.8、4.4.11、4.4.12 条、第 6.4.2 条。
- **取值逻辑**：防烟分区内最远点至排烟口 30 m，是单口有效保护距离；排烟口距可燃物 1 500 防高温引燃；竖井独立并设置耐火极限，防止排烟管道成为竖向蔓延通道；管井隔墙 1.00 h 与乙级检修门保证井道完整性。
- **不满足的后果**：烟气扩散至相邻分区与上层，人员疏散通道被烟气占据。

### R-6.1~R-6.2 走道与风机耐温
- **依据**：GB 51251-2017 第 4.2.4 条注 1、第 4.4.6、4.4.10 条。

### F-6.1~F-6.4 禁止项
- 分别对应 M-6.1、M-6.4、M-6.7、M-6.9。

---

# 7 风管、阀门与部件

### M-7.1~M-7.4 防火阀、套管与配电
- **依据**：GB 50016-2014（2018 年版）第 9.3.11、9.3.13 条、第 6.3.5 条；GB 50243-2016 第 6.2.2 条；GB 50736-2012 第 6.6.16 条。
- **取值逻辑**：70 防火阀覆盖五类穿越部位；阀两侧 2 000 不燃、穿墙 1.6 钢套管与防火封堵，保证防火分隔在风管受热变形时仍有效；配电线路与风管间距 100，防止短路引燃与带电漏风。

### M-7.5~M-7.7 支吊架与柔性短管
- **依据**：GB 50243-2016 第 5.3.7、6.3.1、6.3.8、6.3.11 条。
- **取值逻辑**：边长 ≤ 400 与 > 400 的支吊架间距分档为 4 000/3 000；≥ 630 的防火阀、消声器与静压箱需独立支吊架，防止风管变形影响阀门动作与消声性能。

### R-7.1~R-7.3 支吊架细部与防火阀距离
- **依据**：GB 50243-2016 第 6.3.1、6.3.11、6.3.12 条；R-7.3 为工程控制值（GB 51251-2017 第 6.4.1 条对排烟防火阀有明确 200 规定）。

### F-7.1~F-7.3 禁止项
- 分别对应 M-7.1、M-7.2、M-7.4。

---

# 8 调试验收与运行维护

### M-8.1~M-8.2 风量与流量偏差
- **依据**：GB 55015-2021 第 6.3.13 条（全文强制）。
- **取值逻辑**：总风量 ±10%、风口 ±15%、定流量水流量 ±15%、变流量 ±10%、冷热水与冷却水循环流量 ±10%，是节能性能检测的最低合格线。

### M-8.3~M-8.4 系统调适与严密性
- **依据**：GB 55015-2021 第 6.3.12、6.3.6 条。
- **取值逻辑**：建筑面积 > 10 000 m² 的公建集中空调系统需调适，是因为大型系统水力、风量耦合复杂，单机调试不能代表系统性能；排烟、低温送风、变风量风管按中压严密性，防止漏烟或漏风结露。

### R-8.1~R-8.2 平衡调试与清洗
- **依据**：GB 55015-2021 第 7.1.6、7.1.9 条。

### F-8.1~F-8.2 禁止项
- 分别对应 M-8.1、M-8.4。

---

# 附录：取值口径说明

- **JGJ/T 67-2019 的效力**：该标准为行业标准，条文中"应"的表述按本规则归入 M；其中净高 4.1.11 条是办公建筑完成时审查高频项，吊顶内风管、消防与照明必须一并核算。
- **防火阀距墙 200**：GB 50016-2014（2018 年版）只要求"宜靠近防火分隔处设置"，未给数字；200 的明确依据为 GB 51251-2017 第 6.4.1 条（排烟防火阀），本规则按 R-7.3 工程控制值处理。
- **人员密度 9 m²/人**：属工程估算指标，正式设计应以实际工位与使用人数为准，不得用估算值替代额定人数。
