# 办公楼暖通布置规则

默认单位 **mm**；面积单位 **m²**；风量单位 **m³/h**；风速单位 **m/s**；换气次数单位 **次/h**；温度单位 **℃**；相对湿度单位 **%**；压力单位 **Pa**；噪声单位 **dB(A)**；坡度以小数标注。

本规则只收录尺寸、间距、面积、风量、风速、换气次数、温湿度、坡度等定量布置指标；条文依据、取值逻辑与不满足的后果见《办公楼暖通布置规则-条文说明.md》。

**适用范围**：本文件适用于建筑高度 ≤ 24 000 的新建、扩建和改建办公建筑，包括行政办公楼、商务办公楼及办公综合楼中的办公部分；建筑高度 > 24 000 的办公建筑按《高层办公楼暖通布置规则.md》执行。**本文件不适用于**商业综合体、旅馆、医院、学校、工业建筑、住宅与办公合建体中的住宅部分；地下汽车库按车库专项规范执行。

**规范用语与类别的对应**：强制性工程建设规范（GB 55015、GB 55037、GB 55031 等）的条文全部归入 M；GB 50736、GB 50016、GB 51251、JGJ/T 67、GB 50243 等标准中给出量化限值的条目归入 M；无数值限值的经验区间、选择性与工程常用值归入 R；禁止性条目归入 F。

## 1 总体控制与室内环境

**M — Mandatory（应）**
- **M-1.1** 有集中空调并有吊顶的单间式、单元式办公室净高不应低于 2 500；无集中空调的单间式、单元式办公室净高不应低于 2 700
- **M-1.2** 有集中空调并有吊顶的开放式、半开放式办公室净高不应低于 2 700；无集中空调的开放式、半开放式办公室净高不应低于 2 900
- **M-1.3** 办公建筑走道净高不应低于 2 200；储藏间净高不宜低于 2 000
- **M-1.4** 办公室人均最小新风量不应低于 30 m³/(h·人)
- **M-1.5** A、B 类办公建筑夏季室内温度应为 24~26、冬季 20~22；夏季相对湿度 40%~60%、冬季不应低于 30%；夏季室内风速不应大于 0.25、冬季不应大于 0.20
- **M-1.6** C 类办公建筑夏季室内温度应为 26~28、冬季 18~20；夏季相对湿度不应大于 70%、冬季不控制；夏季室内风速不应大于 0.30、冬季不应大于 0.20
- **M-1.7** 办公室空气中可吸入颗粒物 PM10 不应大于 0.15 mg/m³；采用集中空调通风系统时应设空气净化、消毒杀菌装置
- **M-1.8** 设置集中新风系统时宜设集中或分散排风系统，办公室排风量不应大于新风量的 90%，卫生间应保持负压
- **M-1.9** 复印室、打印室、垃圾间、清洁间应设机械通风设施，换气次数可取 4~6 次/h
- **M-1.10** 全年使用空调的电子信息系统机房、电话机房、控制中心等特殊房间应设独立空调系统
- **M-1.11** 供暖、空调系统应按用途、特点和使用时间划分；进深较大的区域宜划分内区和外区，不同朝向宜划为独立区域

**R — Recommended（宜）**
- **R-1.1** 办公建筑无法额定总人数时，人员数量可按建筑面积 9 m²/人估算（工程控制值）
- **R-1.2** 设有集中排风的供暖空调系统，当技术经济比较合理时宜设置空气—空气能量回收装置
- **R-1.3** 供暖、空调系统应设置温湿度自控装置；独立计费的办公室应设分户计量装置

**F — Forbidden（禁）**
- **F-1.1** 有集中空调并有吊顶的开放式办公室净高低于 2 700
- **F-1.2** 办公室人均新风量低于 30 m³/(h·人)
- **F-1.3** 办公室排风量大于新风量的 90%，或卫生间未保持负压
- **F-1.4** 全年空调的电子信息系统机房与普通办公室合用同一空调系统

## 2 通风与事故通风

**M — Mandatory（应）**
- **M-2.1** 公共卫生间应设置机械排风系统；公共浴室无条件设气窗时应设独立机械排风系统
- **M-2.2** 机械送风系统进风口应设在室外空气较清洁的地点，应避免进风、排风短路
- **M-2.3** 机械送风系统进风口下缘距室外地坪不宜小于 2 000；设在绿化地带时不宜小于 1 000
- **M-2.4** 全面排风系统位于房间上部区域的吸风口，其上缘至顶棚平面或屋顶的距离不应大于 400；用于排出密度大于空气的有害气体时，房间下部排风口下缘至地板距离不应大于 300
- **M-2.5** 可能突然放散大量有害气体或有爆炸危险气体的场所应设事故通风，换气次数不应小于 12 次/h；手动控制装置应在室内、室外分别设置
- **M-2.6** 事故排风口与机械送风系统进风口的水平距离不应小于 20 000；不足 20 000 时，排风口应高出进风口且不宜小于 6 000
- **M-2.7** 公共厨房机械补风量宜为排风量的 80%~90%，厨房相对于其他区域应保持负压；排油烟风道不应与防火排烟风道共用

**R — Recommended（宜）**
- **R-2.1** 事故排风口宜设在建筑物顶端并采用防雨风帽，不宜设在人员经常停留或通行位置
- **R-2.2** 采用燃油、燃气设备的机房或厨房，事故通风量应按放散物种类与安全卫生浓度复核

**F — Forbidden（禁）**
- **F-2.1** 公共卫生间未设机械排风系统
- **F-2.2** 事故通风换气次数小于 12 次/h，或手动控制装置仅设于一处
- **F-2.3** 事故排风口与机械送风进风口水平距离不足 20 000 且未高出进风口 6 000

## 3 空调末端与气流组织

**M — Mandatory（应）**
- **M-3.1** 采用散流器送风时，风口中心与侧墙的距离不宜小于 1 000
- **M-3.2** 采用孔板送风时，孔板上部稳压层净高不应小于 200，向稳压层内送风速度宜采用 3~5
- **M-3.3** 采用置换通风时，房间净高宜大于 2 700，单位面积冷负荷不宜大于 120 W/m²，送风温度不宜低于 18，人员活动区 0.1~1.1 高度内空气垂直温差不宜大于 3
- **M-3.4** 送风口表面温度应高于室内露点温度；低于室内露点温度时应采用低温风口
- **M-3.5** 人员长期逗留区域供冷工况风速不宜大于 0.25（A、B 类办公）；短期逗留区域供冷工况风速不宜大于 0.5、供热工况不宜大于 0.3
- **M-3.6** 风机盘管加新风空调系统的新风宜直接送入各空调区，不宜经过风机盘管机组后再送出
- **M-3.7** 全空气空调系统的过滤器应能满足全新风运行的需要；空气过滤器阻力应按终阻力计算

**R — Recommended（宜）**
- **R-3.1** 贴附侧送风口上缘与顶棚距离较大时，应设置向上倾斜 10°~20° 的导流片
- **R-3.2** 人员密集或空气质量要求较高的场所，全空气空调系统宜设空气净化装置，并宜设在空气热湿处理设备进风口处

**F — Forbidden（禁）**
- **F-3.1** 散流器中心距侧墙小于 1 000（设计无特殊处理时）
- **F-3.2** 孔板送风稳压层净高小于 200
- **F-3.3** 置换通风房间净高不大于 2 700，或单位面积冷负荷大于 120 W/m²

## 4 空调水系统与冷凝水

**M — Mandatory（应）**
- **M-4.1** 空调冷热水系统应设置排气和泄水装置
- **M-4.2** 冷水机组或换热器、循环水泵、补水泵等设备的入口管道上，应根据需要设置过滤器或除污器
- **M-4.3** 空调设备冷凝水泄水支管沿水流方向坡度不宜小于 0.010；冷凝水干管坡度不宜小于 0.005、不应小于 0.003，且不允许有积水部位
- **M-4.4** 冷凝水排入污水系统时应有空气隔断措施；冷凝水管不得与室内雨水系统直接连接
- **M-4.5** 冷凝水水平干管始端应设置扫除口
- **M-4.6** 空调热水管道利用自然补偿不能满足要求时，应设置补偿器；管道坡度应符合热水供暖管道要求

**R — Recommended（宜）**
- **R-4.1** 空调冷水管供回水温差不宜小于 5；大温差系统应校核末端设备传热能力（工程控制值）
- **R-4.2** 空调水管道流速：公称直径 ≤ 32 时不宜大于 1.5；公称直径 40~63 时不宜大于 2.0（工程控制值）

**F — Forbidden（禁）**
- **F-4.1** 冷凝水干管坡度小于 0.003，或泄水支管坡度小于 0.010
- **F-4.2** 冷凝水管与室内雨水系统直接连接
- **F-4.3** 空调水系统无排气、泄水装置

## 5 冷热源与机房布置

**M — Mandatory（应）**
- **M-5.1** 制冷机房内机组与墙之间的净距不应小于 1 000，与配电柜的距离不应小于 1 500
- **M-5.2** 机组与机组或其他设备之间的净距不应小于 1 200；机组与其上方管道、烟道或电缆桥架的净距不应小于 1 000
- **M-5.3** 制冷机房主要通道宽度不应小于 1 500；宜留有不小于蒸发器、冷凝器或低温发生器长度的维修距离
- **M-5.4** 制冷机房应预留安装孔洞及运输通道；机房内应设给水与排水设施；地下机房应设置机械通风，必要时设置事故通风
- **M-5.5** 制冷机房冬季不能保证完全放空时，应采取供热措施，保证房间温度达到 5 以上
- **M-5.6** 换热器间通道宽度不宜小于 700；水泵机组基础应高出站内地坪 150 以上
- **M-5.7** 相邻水泵机组基础间净距：电动机容量 ≤ 55 kW 时不应小于 800，> 55 kW 时不应小于 1 200；机组突出部分与墙壁净距不应小于 700，> 55 kW 时不应小于 1 000
- **M-5.8** 直燃型吸收式机组机房不应设置吊顶；机房泄压口面积不应小于机房占地面积的 10%；单层面积大于 200 m² 时应设直接对外的安全出口

**R — Recommended（宜）**
- **R-5.1** 制冷机房宜设在空调负荷中心，宜设值班室或控制室
- **R-5.2** 机房内照度不宜小于 100 lx，测量仪表集中处应设局部照明
- **R-5.3** 氨制冷机房应单独设置并远离建筑群，事故排风换气次数不应小于 12 次/h，泄压口应高于周围 50 000 范围内最高建筑屋脊 5 000

**F — Forbidden（禁）**
- **F-5.1** 制冷机组与墙净距小于 1 000，或与配电柜距离小于 1 500
- **F-5.2** 制冷机房主要通道宽度小于 1 500
- **F-5.3** 直燃型吸收式机组机房设置吊顶，或泄压口面积小于机房占地面积的 10%

## 6 防火、防烟与排烟

**M — Mandatory（应）**
- **M-6.1** 公共建筑内建筑面积大于 100 m² 且经常有人停留的地上房间、建筑面积大于 300 m² 且可燃物较多的地上房间，以及建筑内长度大于 20 000 的疏散走道，应设置排烟设施
- **M-6.2** 中庭应设置排烟设施
- **M-6.3** 地下或半地下建筑（室）、地上无窗房间，总建筑面积大于 200 m² 或一个房间建筑面积大于 50 m²，且经常有人停留或可燃物较多时，应设置排烟设施
- **M-6.4** 防烟分区不应跨越防火分区；空间净高 ≤ 3 000 时最大允许面积 500 m²、长边最大 24 000；3 000 < 净高 ≤ 6 000 时最大允许面积 1 000 m²、长边最大 36 000；净高 > 6 000 时最大允许面积 2 000 m²、长边最大 60 000
- **M-6.5** 挡烟分隔设施深度不应小于储烟仓厚度；自然排烟储烟仓厚度不应小于空间净高 20% 且不应小于 500；机械排烟不应小于空间净高 10% 且不应小于 500
- **M-6.6** 防烟分区内任一点与最近排烟口的水平距离不应大于 30 000；排烟口距可燃物或可燃构件不应小于 1 500
- **M-6.7** 排烟管道内壁为金属时设计风速不应大于 20、非金属时不应大于 15；排烟口风速不宜大于 10；机械补风口风速不宜大于 10，人员密集场所不宜大于 5，自然补风口不宜大于 3
- **M-6.8** 竖向排烟管道应设在独立管道井内，耐火极限不应低于 0.50 h；水平排烟管道设于吊顶内时耐火极限不应低于 0.50 h，直接设在室内时不应低于 1.00 h；走道部位吊顶内及穿越防火分区的排烟管道不应低于 1.00 h
- **M-6.9** 设置排烟管道的管道井应采用耐火极限不小于 1.00 h 的隔墙与相邻区域分隔；墙上必须设检修门时应采用乙级防火门

**R — Recommended（宜）**
- **R-6.1** 走道宽度不大于 2 500 时，防烟分区长边长度不应大于 60 000
- **R-6.2** 排烟风机应能在 280 时连续工作 30 min，入口处应设 280 排烟防火阀并与风机联锁（工程控制值，按 GB 51251-2017 第 4.4.6、4.4.10 条）

**F — Forbidden（禁）**
- **F-6.1** 大于 100 m² 且经常有人停留的地上房间或长度大于 20 000 的疏散走道未设排烟设施
- **F-6.2** 防烟分区跨越防火分区，或面积、长边超过 M-6.4 限值
- **F-6.3** 排烟口距可燃物或可燃构件小于 1 500
- **F-6.4** 排烟管道井隔墙耐火极限小于 1.00 h，或检修门未采用乙级防火门

## 7 风管、阀门与部件

**M — Mandatory（应）**
- **M-7.1** 通风、空调风管在穿越防火分区处、穿越通风空调机房隔墙和楼板处、穿越重要或火灾危险性大的房间隔墙和楼板处、穿越防火分隔处变形缝两侧、竖向风管与每层水平风管交接处的水平管段上，应设置 70 防火阀
- **M-7.2** 防火阀两侧各 2 000 范围内的风管及其绝热材料应采用不燃材料；防火阀暗装时应设检修口
- **M-7.3** 风管穿过需要封闭的防火、防爆墙体或楼板时，应设置厚度不小于 1.6 的钢制防护套管，并以不燃柔性材料封堵严密
- **M-7.4** 配电线路与风管间距不应小于 100；不得在风管内腔敷设可燃气体、可燃液体管道或电线
- **M-7.5** 柔性短管长度宜为 150~250，不应作为异径连接管使用
- **M-7.6** 金属风管水平安装：直径或边长 ≤ 400 的支、吊架间距不应大于 4 000；> 400 时不应大于 3 000；垂直安装至少 2 个固定点，支架间距不应大于 4 000
- **M-7.7** 直径或长边尺寸 ≥ 630 的防火阀应设独立支、吊架；消声器及静压箱应设独立支、吊架

**R — Recommended（宜）**
- **R-7.1** 支、吊架距风口和分支管不宜小于 200；水平主、干风管直线长度大于 20 000 时应设防晃支架
- **R-7.2** 空气过滤器应便于拆卸和更换；回风箱作为静压箱时，回风口处应设置过滤网
- **R-7.3** 防火阀距防火分隔墙面宜不大于 200（工程控制值，参照 GB 51251-2017 第 6.4.1 条）

**F — Forbidden（禁）**
- **F-7.1** 风管穿越防火分隔部位未设 70 防火阀
- **F-7.2** 防火阀暗装无检修口，或直径、长边 ≥ 630 未设独立支吊架
- **F-7.3** 可燃气体、可燃液体管道或电线在风管内腔敷设或穿过

## 8 调试验收与运行维护

**M — Mandatory（应）**
- **M-8.1** 通风、空调（含新风）系统总风量与设计风量的允许偏差不应大于 10%；各风口风量允许偏差不应大于 15%
- **M-8.2** 空调机组水流量允许偏差：定流量系统不应大于 15%，变流量系统不应大于 10%；冷热水、冷却水循环流量偏差不应大于 10%
- **M-8.3** 建筑面积大于 10 000 m² 的公共建筑采用集中空调系统时，应对空调系统进行调适
- **M-8.4** 风管系统严密性应符合设计工作压力等级要求；排烟、低温送风及变风量空调系统风管严密性应符合中压风管规定

**R — Recommended（宜）**
- **R-8.1** 应监测水力平衡与风量平衡状况，不满足要求时应进行平衡调试
- **R-8.2** 应定期检查、清洗空气过滤器、换热表面与排风能量回收装置，并维护管道绝热设施

**F — Forbidden（禁）**
- **F-8.1** 总风量偏差大于 10%，或风口风量偏差大于 15%
- **F-8.2** 风管系统未经严密性检验即交付使用

## 附录 常用控制值速查

| 项目 | 控制值 | 依据 |
|---|---|---|
| 办公室最小新风量 | ≥ 30 m³/(h·人) | GB 50736-2012 表 3.0.6-1；JGJ/T 67-2019 7.2.10 |
| 办公室排风量 | ≤ 新风量 90% | JGJ/T 67-2019 7.2.9 |
| 复印、打印、垃圾、清洁间换气 | 4~6 次/h | JGJ/T 67-2019 7.2.11 |
| 办公室净高（有空调有吊顶） | 单间 ≥ 2 500；开放 ≥ 2 700 | JGJ/T 67-2019 4.1.11 |
| 办公室净高（无集中空调） | 单间 ≥ 2 700；开放 ≥ 2 900 | JGJ/T 67-2019 4.1.11 |
| 机组与墙 / 配电柜净距 | ≥ 1 000 / ≥ 1 500 | GB 50736-2012 8.10.2 |
| 机组之间 / 机组上方净距 | ≥ 1 200 / ≥ 1 000 | GB 50736-2012 8.10.2 |
| 机房主要通道宽度 | ≥ 1 500 | GB 50736-2012 8.10.2 |
| 换热器间通道宽度 | ≥ 700 | CJJ 34-2010 10.2.2 |
| 冷凝水支管 / 干管坡度 | ≥ 0.010 / ≥ 0.005，最小 ≥ 0.003 | GB 50736-2012 8.5.23 |
| 防火阀动作温度 / 两侧不燃段 | 70 / 各 2 000 | GB 50016-2014（2018 年版）9.3.11、9.3.13 |
| 防烟分区（净高 ≤ 3 000） | ≤ 500 m²，长边 ≤ 24 000 | GB 51251-2017 4.2.4 |
| 防烟分区（3 000 < 净高 ≤ 6 000） | ≤ 1 000 m²，长边 ≤ 36 000 | GB 51251-2017 4.2.4 |
| 排烟口至最远点 | ≤ 30 000 | GB 51251-2017 4.4.12 |
| 总风量 / 风口风量偏差 | ≤ 10% / ≤ 15% | GB 55015-2021 6.3.13 |
