# 高层住宅暖通布置规则 — 条文说明

配套文件：《高层住宅暖通布置规则.md》（条文）。默认单位 **mm**；面积 m²；风量 m³/h；风速 m/s；换气次数 次/h；温度 ℃；压力 Pa；坡度以小数标注。

**使用方式**：智能体默认只读条文；遇到需要放宽限值、核对规范原意、评估后果的场景再读本说明。

**引用规范**：
- GB 55038-2025《住宅项目规范》（全文强制，2025-05-01 实施）
- GB 55015-2021《建筑节能与可再生能源利用通用规范》（全文强制）
- GB 55037-2022《建筑防火通用规范》、GB 55031-2022《民用建筑通用规范》
- GB 50736-2012《民用建筑供暖通风与空气调节设计规范》
- GB 50016-2014（2018 年版）《建筑设计防火规范》
- GB 51251-2017《建筑防烟排烟系统技术标准》
- GB 50243-2016《通风与空调工程施工质量验收规范》
- GB 50352-2019《民用建筑设计统一标准》（避难层净高）

> 说明：所引条文号按现行版本理解，正式出图前请核对最新版本条号；凡标注"工程控制值"的条目，规范未给强制数值，由本规则按构造与运行要求折中确定。

**适用范围提示**：本文件只覆盖建筑高度 > 27 000 的住宅建筑，含建筑高度 > 100 000 的超高层住宅。建筑高度 ≤ 27 000 的住宅按《住宅暖通布置规则.md》执行；住宅底部商业服务网点、住宅与商业合建体中的非住宅部分按公共建筑执行；宿舍、旅馆式公寓、老年照料设施不适用。

---

## 索引

| 章 | 编号段 | 主题 |
|---|---|---|
| 1 | M-1.1~M-1.9 / R-1.1~R-1.2 / F-1.1~F-1.4 | 加压送风触发高度、竖向分段、避难层、供暖与通风开口 |
| 2 | M-2.1~M-2.8 / R-2.1~R-2.2 / F-2.1~F-2.3 | 厨卫排风、竖井、事故通风 |
| 3 | M-3.1~M-3.7 / R-3.1~R-3.3 / F-3.1~F-3.3 | 分体机位、散热器、末端水封 |
| 4 | M-4.1~M-4.5 / R-4.1~R-4.2 / F-4.1~F-4.3 | 空调水与冷凝水 |
| 5 | M-5.1~M-5.13 / R-5.1~R-5.2 / F-5.1~F-5.4 | 自然通风开口、余压、送风口、加压管道 |
| 6 | M-6.1~M-6.12 / R-6.1~R-6.2 / F-6.1~F-6.5 | 排烟设置、防烟分区、补风、排烟管井 |
| 7 | M-7.1~M-7.7 / R-7.1~R-7.3 / F-7.1~F-7.3 | 防火阀、套管、支吊架、机房净距 |
| 8 | M-8.1~M-8.4 / R-8.1~R-8.2 / F-8.1~F-8.3 | 风量、流量、余压与严密性调试 |

---

# 1 总体控制与系统划分

### M-1.1~M-1.2 机械加压送风触发高度与分段
- **依据**：GB 51251-2017 第 3.1.2、3.3.1 条（强制性条文）。
- **取值逻辑**：建筑高度 > 100 000 的住宅，楼梯间与前室自然通风不可靠，必须机械加压；超过 100 000 时竖向压差与风机余压难以一次系统保证，故按高度分段独立设置。
- **不满足的后果**：火灾时烟气侵入疏散楼梯间；同一系统压差失控，低层超压打不开门、高层余压不足。

### M-1.3~M-1.6 供暖空调与自然通风
- **依据**：GB 55038-2025 第 7.2.1~7.2.5、6.3.3、4.2.10 条。
- **取值逻辑**：高层住宅仍按气候区决定供暖空调设置方式；集中供暖热媒为热水、卧室起居室卫生间 ≥ 18、厨房 ≥ 15；自然通风开口按套内 5%、房间 5%、厨房 10% 且 ≥ 0.60 m² 控制；总立管与检修部件仍须设在公共空间。
- **不满足的后果**：分户温控与检修无法实施；厨房油烟与湿气无法排除。

### M-1.7~M-1.8 避难层（间）
- **依据**：GB 51251-2017 第 3.2.3、3.4.3 条。
- **取值逻辑**：自然通风避难层按地面面积 2%、每朝向 ≥ 2.0 m² 控制，保证两个不同朝向形成穿堂风；机械加压送风按净面积 30 m³/(m²·h) 控制，是维持避难区正压的最低换气量。
- **不满足的后果**：烟气进入避难区，避难人员无法安全等待救援。

### M-1.9 ≤100 000 住宅楼梯间可不设防烟的条件
- **依据**：GB 50016-2014（2018 年版）第 8.5.1 条。
- **取值逻辑**：前室或合用前室采用敞开阳台、凹廊，或具有不同朝向且面积满足自然排烟要求的可开启外窗时，前室本身已具备排烟能力，楼梯间可不另设防烟系统。该条是"可不设"的许可条件，不是"应设"的反面。

### R-1.1~R-1.2 供暖系统形式
- **依据**：GB 50736-2012 第 5.3.1、5.3.2 条。
- **取值逻辑**：共用立管的分户独立双管系统便于高层住宅分户计量与调节；75/50 为散热器连续供暖常用工况。

### F-1.1~F-1.4 禁止项
- 分别对应 M-1.1、M-1.2、M-1.6、M-1.7。

---

# 2 通风与排风

### M-2.1~M-2.5 住宅通风与厨卫排风
- **依据**：GB 50736-2012 第 6.3.4 条；GB 55038-2025 第 7.2.6、7.2.7 条。
- **取值逻辑**：室外新风先入主要活动区；厨房、无外窗卫生间设机械排风或预留开口并留进风面积；换气 3 次/h；竖井防火、防倒灌、均匀排气，顶部防倒灌。
- **不满足的后果**：油烟、湿气滞留，竖井串烟串味，暗卫生间霉菌滋生。

### M-2.6~M-2.8 进风口与事故通风
- **依据**：GB 50736-2012 第 6.3.1、6.3.9 条。
- **取值逻辑**：事故通风 12 次/h，室内外分别设置手动控制；排风口与送风进风口水平 20 000，不足时高出 6 000；进风口下缘距地 2 000、绿化带 1 000。
- **不满足的后果**：事故气体被新风系统重新吸入，扩大污染范围。

### R-2.1~R-2.2 排风量与竖井转换
- **依据**：工程经验值；竖井在设备层、避难层转换处设检修口为工程控制值。

### F-2.1~F-2.3 禁止项
- 分别对应 M-2.4、GB 55038-2025 第 7.2.7 条、M-2.8。

---

# 3 供暖、空调末端与室外机位

### M-3.1~M-3.3 分体空调室外机位
- **依据**：GB 55038-2025 第 7.2 节（分体式空调室外机设置要求）。
- **取值逻辑**：高层坠落风险远大于多层，因此要求专用可上人平台板、结构与主体同设计年限、坐式安装、防坠落连接；格栅不得妨碍有效散热；机位不得被梁、栏杆或装饰构件占用。
- **不满足的后果**：机位坠落伤人；机组散热不良频繁保护停机。

### M-3.4~M-3.6 散热器与末端
- **依据**：GB 50736-2012 第 5.3.5、5.3.7、5.3.9 条。

### M-3.7 凝水盘水封
- **依据**：GB 50736-2012 第 8.5.23 条第 1 款。

### R-3.1~R-3.3 机位尺寸、通道与减振
- **依据**：工程控制值；与《高层住宅暖通布置规则》M-3.1~M-3.3 及 GB 50736-2012 第 9 章噪声控制原则协调。

### F-3.1~F-3.3 禁止项
- 分别对应 M-3.1、M-3.2、M-3.3。

---

# 4 空调水系统与冷凝水

### M-4.1~M-4.5 排气泄水与冷凝水
- **依据**：GB 50736-2012 第 8.5.21、8.5.23 条；GB 55038-2025 第 7.2.8 条。
- **取值逻辑**：支管坡度 0.010、干管宜 0.005 最小 0.003；冷凝水有组织排放、设专用立管与接口，不得倒坡，不得与室内雨水系统直接连接。
- **不满足的后果**：吊顶渗漏，雨水立管正压或臭气经冷凝水管进入室内。

### R-4.1~R-4.2 分区与流速
- **依据**：工程控制值。

### F-4.1~F-4.3 禁止项
- 分别对应 M-4.2、M-4.4、M-4.3。

---

# 5 机械加压送风（防烟）

### M-5.1~M-5.4 自然通风开口与计算风量
- **依据**：GB 51251-2017 第 3.2.1、3.2.2、3.4.1 条。
- **取值逻辑**：楼梯间顶部开口 ≥ 1.0 m²；高度 > 10 000 时每 5 层 ≥ 2.0 m²、间隔 ≤ 3 层，保证沿高度分布的自然排烟能力；前室独立 ≥ 2.0 m²、共用/合用 ≥ 3.0 m²，按使用人数与门数量分档；设计风量取计算风量 1.2 倍，是考虑漏风与门开启条件的余量。
- **不满足的后果**：自然排烟口面积不足，前室与楼梯间不能维持可疏散环境。

### M-5.5 余压 25~30 / 40~50
- **依据**：GB 51251-2017 第 3.4.4 条。
- **取值逻辑**：前室压力低于楼梯间，形成走道→前室→楼梯间逐级递增的压力梯度，阻止烟气逆流；上限是考虑疏散门开启力，超过时须设泄压。
- **不满足的后果**：余压不足则烟气侵入；余压过大则门无法推开，反而阻碍疏散。

### M-5.6~M-5.8 送风口与送风管道
- **依据**：GB 51251-2017 第 3.3.6、3.3.7 条。
- **取值逻辑**：前室每层设常闭送风口并带手动开启装置，楼梯间每 2~3 层设常开风口，兼顾分层压力分布与系统规模；送风口风速 ≤ 7、金属风管 ≤ 20、非金属 ≤ 15，是噪声与阻力的上限；不得采用土建风道，因内壁粗糙、漏风难以控制。

### M-5.9~M-5.11 固定窗、进风口间距与走道前室风量
- **依据**：GB 51251-2017 第 3.3.11、3.3.5、3.4.3 条。

### M-5.12 剪刀楼梯独立设置
- **依据**：GB 51251-2017 第 3.1.5 条第 3 款（强制性条文）。
- **取值逻辑**：剪刀楼梯两个楼梯间服务不同疏散方向，若合用加压送风系统，一侧失效将同时影响两条疏散路径。

### M-5.13 合用前室独立设置
- **依据**：GB 51251-2017 第 3.1.5 条第 2 款（强制性条文）。
- **取值逻辑**：楼梯间与合用前室所需余压不同（40~50 与 25~30），共用一个系统无法同时满足两级压力梯度。

### R-5.1~R-5.2 门洞风速与系统独立
- **依据**：GB 51251-2017 第 3.4.6 条；R-5.2 为工程优化建议。

### F-5.1~F-5.4 禁止项
- 分别对应 M-1.1/M-1.2、M-5.5、M-5.8、M-5.6。

---

# 6 排烟系统

### M-6.1~M-6.2 排烟设置条件
- **依据**：GB 50016-2014（2018 年版）第 8.5.3 条第 5 款、第 8.5.4 条。
- **取值逻辑**：长度 > 20 000 的疏散走道、地下或地上无窗房间按总面积 200 m² 或单间 50 m² 设防。住宅户内房间不适用公共建筑 100/300 m² 条款。
- **不满足的后果**：走道或地下空间火灾时烟气无法排除，疏散路径失效。

### M-6.3~M-6.5 防烟分区与储烟仓
- **依据**：GB 51251-2017 第 4.2.1、4.2.2、4.2.4、4.6.2 条。
- **取值逻辑**：按净高分三档，净高越大允许面积越大；储烟仓自然排烟 ≥ 20% 且 ≥ 500、机械排烟 ≥ 10% 且 ≥ 500；排烟口设在储烟仓内才能有效抽吸烟气层。

### M-6.6~M-6.9 排烟口与补风
- **依据**：GB 51251-2017 第 4.4.12、6.4.2、4.5.1、4.5.4、4.5.6 条。
- **取值逻辑**：最远点至排烟口 ≤ 30 000；排烟口距可燃物 ≥ 1 500；除地上走道和 < 500 m² 房间外应设补风，补风口与排烟口同分区时水平 ≥ 5 000，防止补风气流直接把烟气吹离排烟口。

### M-6.10~M-6.12 排烟管井、隔热与风机
- **依据**：GB 51251-2017 第 4.4.8、4.4.9、4.4.6、4.4.10、6.4.1 条。
- **取值逻辑**：竖井内排烟管道耐火 ≥ 0.50 h，走道吊顶内与跨防火分区 ≥ 1.00 h；管井隔墙 ≥ 1.00 h、检修门乙级；排烟风机 280 连续 30 min，入口设 280 排烟防火阀联锁；排烟防火阀距防火隔墙端面 ≤ 200，使阀在管道受热变形前起切断作用。

### R-6.1~R-6.2 挡烟垂壁细部与手动装置高度
- **依据**：GB 51251-2017 第 6.4.4、6.4.3 条。

### F-6.1~F-6.5 禁止项
- 分别对应 M-6.1、M-6.3、M-6.7、M-6.8、M-6.12。

---

# 7 风管、阀门与机房

### M-7.1~M-7.4 防火阀、套管与配电
- **依据**：GB 50016-2014（2018 年版）第 9.3.11、9.3.13、6.3.5 条；GB 50243-2016 第 6.2.2 条；GB 50736-2012 第 6.6.16 条。

### M-7.5~M-7.7 支吊架、柔性短管与机房净距
- **依据**：GB 50243-2016 第 6.3.1、5.3.7、6.3.8 条；GB 50736-2012 第 8.10.2 条。

### R-7.1~R-7.3 支吊架细部与检修通道
- **依据**：GB 50243-2016 第 6.3.1 条；工程控制值。

### F-7.1~F-7.3 禁止项
- 分别对应 M-7.1、M-7.2、M-7.4。

---

# 8 调试验收与运行维护

### M-8.1~M-8.3 风量、流量与防排烟调试
- **依据**：GB 55015-2021 第 6.3.13 条；GB 51251-2017 第 8 章（系统调试与验收）。
- **取值逻辑**：防烟系统必须实测余压，排烟系统必须实测风速与补风量；仅核对设备型号不能证明系统有效。
- **不满足的后果**：消防验收不通过；火灾时加压与排烟功能无法落实。

### M-8.4 风管严密性
- **依据**：GB 55015-2021 第 6.3.6 条；GB 50243-2016 第 4.2.1 条。

### R-8.1~R-8.2 年度检查与清洗
- **依据**：GB 55015-2021 第 7.1.6、7.1.9 条。

### F-8.1~F-8.3 禁止项
- 分别对应 M-8.1、M-8.3、M-8.4。

---

# 附录：高层与住宅的差异口径

| 项目 | 住宅 | 高层住宅 |
|---|---|---|
| 防烟 | 以自然通风为主，> 27 000 时按本章复核 | > 100 000 应机械加压并竖向分段 |
| 排烟 | 走道 > 20 000、地下/无窗房间 | 同左，另需补风与耐温排烟风机 |
| 室外机位 | 预留平台或空间 | 可上人专用平台板、结构同设计年限、坐式安装、防坠落 |
| 竖向系统 | 按楼层自然排风道 | 设备层/避难层转换，加压系统分段 |
| 调试 | 风量与流量偏差 | 增加余压、排烟风速与补风量实测 |
