# 高层住宅暖通布置规则

默认单位 **mm**；面积单位 **m²**；风量单位 **m³/h**；风速单位 **m/s**；换气次数单位 **次/h**；温度单位 **℃**；压力单位 **Pa**；时间单位 **min**；坡度以小数标注。

本规则只收录尺寸、间距、面积、风量、风速、换气次数、压力、时间等定量布置指标；条文依据、取值逻辑与不满足的后果见《高层住宅暖通布置规则-条文说明.md》。

**适用范围**：本文件适用于建筑高度 > 27 000 的住宅建筑，含一类、二类高层住宅及建筑高度 > 100 000 的超高层住宅；建筑高度 ≤ 27 000 的住宅按《住宅暖通布置规则.md》执行。**本文件不适用于**宿舍、旅馆式公寓、老年照料设施、办公与商业建筑、住宅与商业合建综合体中的非住宅部分；住宅底部商业服务网点按公共建筑执行。

**规范用语与类别的对应**：强制性工程建设规范（GB 55038、GB 55015、GB 55037、GB 55031 等）的条文全部归入 M；GB 50736、GB 50016、GB 51251、GB 50243 等标准中给出量化限值的条目归入 M；无数值限值的经验区间与工程常用值归入 R；禁止性条目归入 F。

## 1 总体控制与系统划分

**M — Mandatory（应）**
- **M-1.1** 建筑高度 > 100 000 的住宅建筑，其防烟楼梯间、独立前室、共用前室、合用前室及消防电梯前室应采用机械加压送风系统
- **M-1.2** 建筑高度 > 100 000 的住宅，机械加压送风系统应竖向分段独立设置，每段高度不应超过 100 000
- **M-1.3** 严寒和寒冷地区住宅应设供暖设施；夏热冬冷地区应设供暖、空调设施或预留安装位置；夏热冬暖地区应设空调设施或预留安装位置
- **M-1.4** 集中供暖时，卧室、起居室和卫生间冬季供暖计算温度不应低于 18；厨房不应低于 15；集中供暖系统应采用热水作为热媒
- **M-1.5** 每套住宅自然通风开口面积不应小于套内地面面积的 5%；卧室、起居室直接自然通风开口面积不应小于房间地面面积的 5%；厨房不应小于房间地面面积的 10% 且不应小于 0.60 m²
- **M-1.6** 供暖（空调）供回水总立管、室内供暖管沟检查孔及总体调节检修部件应设在公共空间内
- **M-1.7** 建筑高度 > 100 000 的住宅应设置避难层（间）；采用自然通风方式的避难层（间）应设不同朝向可开启外窗，有效面积不应小于该避难层（间）地面面积的 2%，且每个朝向面积不应小于 2.0 m²
- **M-1.8** 封闭避难层（间）、避难走道的机械加压送风量应按净面积每平方米不少于 30 m³/h 计算
- **M-1.9** 建筑高度 ≤ 100 000 的住宅，当防烟楼梯间的前室或合用前室采用敞开阳台、凹廊，或具有不同朝向且可开启外窗面积满足自然排烟口面积要求时，楼梯间可不设防烟系统

**R — Recommended（宜）**
- **R-1.1** 高层住宅供暖系统宜采用共用立管的分户独立循环双管系统，便于分户计量与调节
- **R-1.2** 散热器集中供暖系统宜按 75/50 连续供暖设计，供水温度不宜大于 85，供回水温差不宜小于 20

**F — Forbidden（禁）**
- **F-1.1** 建筑高度 > 100 000 的住宅，防烟楼梯间及其前室采用自然通风替代机械加压送风
- **F-1.2** 机械加压送风系统竖向分段高度超过 100 000
- **F-1.3** 供暖（空调）总立管或总体检修部件设在套内
- **F-1.4** 避难层自然通风开口每个朝向面积小于 2.0 m²

## 2 通风与排风

**M — Mandatory（应）**
- **M-2.1** 自然通风不能满足室内卫生要求的住宅，应设机械通风系统或复合通风系统；室外新风应先进入人员主要活动区
- **M-2.2** 厨房、无外窗卫生间应设机械排风系统或预留机械排风开口，并应留有必要的进风面积
- **M-2.3** 厨房和卫生间全面通风换气次数不宜小于 3 次/h
- **M-2.4** 无外窗的暗卫生间应设防止回流的机械通风设施；厨房排烟道应采取防止支管回流和竖井泄漏的措施
- **M-2.5** 厨房、卫生间宜设竖向排风道，排风道应具有防火、防倒灌及均匀排气功能，顶部应设防止室外风倒灌装置
- **M-2.6** 机械送风进风口下缘距室外地坪不宜小于 2 000；设在绿化地带时不宜小于 1 000
- **M-2.7** 可能突然放散大量有害气体或有爆炸危险气体的场所应设事故通风，换气次数不应小于 12 次/h；手动控制装置应在室内、室外分别设置
- **M-2.8** 事故排风口与机械送风进风口水平距离不应小于 20 000；不足 20 000 时排风口应高出进风口且不宜小于 6 000

**R — Recommended（宜）**
- **R-2.1** 厨房排油烟机排气量宜取 300~500 m³/h；卫生间排风机排气量宜取 80~100 m³/h（工程经验值）
- **R-2.2** 竖向排风道在设备层、避难层转换处应设检修口，检修口净尺寸不宜小于 400×500（工程控制值）

**F — Forbidden（禁）**
- **F-2.1** 暗卫生间未设防回流机械通风设施
- **F-2.2** 厨房与卫生间共用同一竖向排风道
- **F-2.3** 事故排风口与机械送风进风口水平距离不足 20 000 且未高出 6 000

## 3 供暖、空调末端与室外机位

**M — Mandatory（应）**
- **M-3.1** 分体式空调室外机应设置方便安装和维护操作的可上人专用平台板或预留空间；平台板与主体结构连接应进行结构设计，设计工作年限应与主体结构相同
- **M-3.2** 室外机位置应通风通畅，不应设置在建筑天井等通风不良位置；设围护格栅或墙体时不应妨碍有效散热；室外机应采用坐式安装，底座应与平台板（架）连接牢固，并应采取防坠落措施
- **M-3.3** 室外机位不应阻挡窗扇开启，不应被结构梁、栏杆或装饰构件占用
- **M-3.4** 散热器宜安装在外墙窗台下；两道外门之间的门斗内不应设置散热器
- **M-3.5** 管道有冻结危险的场所，散热器供暖立管或支管应单独设置
- **M-3.6** 散热器应明装；必须暗装时装饰罩应留合理气流通道并方便维修
- **M-3.7** 风机盘管、空调机组凝结水盘出水口位于负压段时应设水封，水封高度应大于机组处负压值

**R — Recommended（宜）**
- **R-3.1** 高层住宅空调室外机位净宽不宜小于 900、净深不宜小于 350，并应预留冷凝水接口（工程控制值）
- **R-3.2** 设备层、避难层内的风管与设备检修通道净宽不宜小于 800（工程控制值）
- **R-3.3** 风机盘管送、回风口与机组之间宜设消声软管，机组下方宜设减振吊架或减振垫

**F — Forbidden（禁）**
- **F-3.1** 空调室外机无专用平台板或防坠落措施，或采用悬挂安装
- **F-3.2** 室外机设在通风不良的天井内，或格栅妨碍散热
- **F-3.3** 空调机位被结构梁、栏杆或装饰构件占用

## 4 空调水系统与冷凝水

**M — Mandatory（应）**
- **M-4.1** 空调冷热水系统应设置排气和泄水装置
- **M-4.2** 空调设备冷凝水泄水支管坡度不宜小于 0.010；冷凝水干管坡度不宜小于 0.005、不应小于 0.003，且不允许有积水部位
- **M-4.3** 室内空调设备冷凝水应有组织排放；应设冷凝水排放立管及与主要房间的接口；冷凝水管不应出现倒坡
- **M-4.4** 冷凝水管道不得与室内雨水系统直接连接；排入污水系统时应有空气隔断措施
- **M-4.5** 冷凝水水平干管始端应设置扫除口；冷凝水管表面可能产生二次冷凝水且影响使用房间时应采取防结露措施

**R — Recommended（宜）**
- **R-4.1** 高层住宅冷凝水立管宜按分区设置，并在设备层或管道井内设检修口（工程控制值）
- **R-4.2** 空调水管道流速：公称直径 ≤ 32 时不宜大于 1.5；公称直径 40~63 时不宜大于 2.0（工程控制值）

**F — Forbidden（禁）**
- **F-4.1** 冷凝水干管坡度小于 0.003，或支管坡度小于 0.010
- **F-4.2** 冷凝水管直接接入雨水系统，或排入污水系统无空气隔断
- **F-4.3** 冷凝水无组织排放或倒坡

## 5 机械加压送风（防烟）

**M — Mandatory（应）**
- **M-5.1** 采用自然通风方式的封闭楼梯间、防烟楼梯间，应在最高部位设置面积不小于 1.0 m² 的可开启外窗或开口
- **M-5.2** 建筑高度 > 10 000 时，楼梯间外墙上每 5 层内应设置总面积不小于 2.0 m² 的可开启外窗或开口，且布置间隔不应大于 3 层
- **M-5.3** 前室采用自然通风时，独立前室、消防电梯前室可开启外窗或开口面积不应小于 2.0 m²；共用前室、合用前室不应小于 3.0 m²
- **M-5.4** 机械加压送风系统的设计风量不应小于计算风量的 1.2 倍
- **M-5.5** 余压值：前室、封闭避难层（间）与走道之间的压差应为 25~30；楼梯间与走道之间的压差应为 40~50；超过最大允许压力差时应采取泄压措施
- **M-5.6** 除直灌式加压送风外，楼梯间宜每隔 2~3 层设 1 个常开式百叶送风口；前室应每层设 1 个常闭式加压送风口并设手动开启装置
- **M-5.7** 机械加压送风口的风速不宜大于 7；送风口不宜设置在被门挡住的部位
- **M-5.8** 机械加压送风系统应采用管道送风，不应采用土建风道；送风管道内壁为金属时设计风速不应大于 20，非金属时不应大于 15
- **M-5.9** 设置机械加压送风系统的封闭楼梯间、防烟楼梯间，尚应在其顶部设置不小于 1.0 m² 的固定窗
- **M-5.10** 加压送风机进风口与排烟口边缘的水平距离不应小于 20 000
- **M-5.11** 避难走道前室的送风量应按直接开向前室的疏散门总断面积乘以 1.0 门洞断面风速计算
- **M-5.12** 采用剪刀楼梯时，两个楼梯间及其前室的机械加压送风系统应分别独立设置
- **M-5.13** 采用合用前室时，楼梯间与合用前室的机械加压送风系统应分别独立设置

**R — Recommended（宜）**
- **R-5.1** 门开启时，通过疏散门洞的断面风速不应小于 0.7（工程控制值，按 GB 51251-2017 第 3.4.6 条）
- **R-5.2** 前室与楼梯间加压送风系统宜分别独立设置

**F — Forbidden（禁）**
- **F-5.1** 高度 > 100 000 的住宅未设机械加压送风，或系统未分段
- **F-5.2** 前室余压小于 25 或大于 30，楼梯间余压小于 40 或大于 50
- **F-5.3** 机械加压送风系统采用土建风道，或送风管道设计风速超过 M-5.8 限值
- **F-5.4** 前室未每层设加压送风口，或送风口设在与门扇重叠位置

## 6 排烟系统

**M — Mandatory（应）**
- **M-6.1** 建筑内长度大于 20 000 的疏散走道应设置排烟设施
- **M-6.2** 地下或半地下建筑（室）、地上无窗房间，总建筑面积大于 200 m² 或一个房间建筑面积大于 50 m²，且经常有人停留或可燃物较多时，应设置排烟设施
- **M-6.3** 防烟分区不应跨越防火分区；净高 ≤ 3 000 时最大允许面积 500 m²、长边最大 24 000；3 000 < 净高 ≤ 6 000 时最大允许面积 1 000 m²、长边最大 36 000；净高 > 6 000 时最大允许面积 2 000 m²、长边最大 60 000
- **M-6.4** 挡烟分隔设施深度不应小于储烟仓厚度；自然排烟储烟仓厚度不应小于空间净高 20% 且不应小于 500；机械排烟不应小于空间净高 10% 且不应小于 500
- **M-6.5** 排烟口宜设在顶棚或靠近顶棚的墙面，并应设在储烟仓内；走道及净高 ≤ 3 000 区域可设在净空高度 1/2 以上；设在侧墙时吊顶与排烟口最近边缘距离不应大于 500
- **M-6.6** 防烟分区内任一点与最近排烟口的水平距离不应大于 30 000；排烟口距可燃物或可燃构件不应小于 1 500
- **M-6.7** 排烟管道内壁为金属时设计风速不应大于 20、非金属时不应大于 15；排烟口风速不宜大于 10
- **M-6.8** 除地上建筑的走道或建筑面积小于 500 m² 的房间外，设置排烟系统的场所应设置补风系统；补风口与排烟口设置在同一防烟分区时，两者水平距离不应小于 5 000
- **M-6.9** 机械补风口风速不宜大于 10，人员密集场所不宜大于 5，自然补风口不宜大于 3
- **M-6.10** 竖向排烟管道应设在独立管道井内，耐火极限不应低于 0.50 h；水平排烟管道设于吊顶内不应低于 0.50 h，直接设在室内不应低于 1.00 h；走道部位吊顶内及穿越防火分区的排烟管道不应低于 1.00 h
- **M-6.11** 排烟管道与可燃物之间应保持不小于 150 的距离，或采用厚度不小于 50 的不燃材料隔热
- **M-6.12** 排烟风机应能在 280 时连续工作 30 min，入口处应设 280 排烟防火阀并连锁停风机；防火分区隔墙两侧排烟防火阀距墙端面不应大于 200

**R — Recommended（宜）**
- **R-6.1** 活动挡烟垂壁与建筑结构面缝隙不应大于 60；多块挡烟垂帘搭接宽度不应小于 100
- **R-6.2** 排烟口、排烟阀手动驱动装置距楼地面高度宜为 1 300~1 500（工程控制值，按 GB 51251-2017 第 6.4.3 条）

**F — Forbidden（禁）**
- **F-6.1** 长度大于 20 000 的疏散走道未设排烟设施
- **F-6.2** 防烟分区跨越防火分区，或面积、长边超过 M-6.3 限值
- **F-6.3** 排烟口距可燃物或可燃构件小于 1 500，或排烟口未设在储烟仓内且无例外条件
- **F-6.4** 排烟系统未设补风，或补风口与排烟口水平距离小于 5 000
- **F-6.5** 排烟防火阀距防火隔墙端面大于 200

## 7 风管、阀门与机房

**M — Mandatory（应）**
- **M-7.1** 通风、空调风管在穿越防火分区处、穿越通风空调机房隔墙和楼板处、穿越重要房间隔墙和楼板处、穿越防火分隔处变形缝两侧、竖向风管与每层水平风管交接处的水平管段上，应设置 70 防火阀
- **M-7.2** 防火阀两侧各 2 000 范围内的风管及其绝热材料应采用不燃材料；防火阀暗装时应设检修口
- **M-7.3** 风管穿过需要封闭的防火、防爆墙体或楼板时，应设置厚度不小于 1.6 的钢制防护套管，并以不燃柔性材料封堵严密
- **M-7.4** 配电线路与风管间距不应小于 100；不得在风管内腔敷设或穿过可燃气体、可燃液体管道和电线
- **M-7.5** 金属风管水平安装：直径或边长 ≤ 400 时支、吊架间距不应大于 4 000；> 400 时不应大于 3 000；垂直安装至少 2 个固定点，间距不应大于 4 000
- **M-7.6** 柔性短管长度宜为 150~250，不应作为异径连接管使用；消声器、静压箱及直径或长边 ≥ 630 的防火阀应设独立支、吊架
- **M-7.7** 制冷机房内机组与墙净距不应小于 1 000、与配电柜不应小于 1 500、机组之间不应小于 1 200；主要通道宽度不应小于 1 500

**R — Recommended（宜）**
- **R-7.1** 支、吊架距风口和分支管不宜小于 200；水平主、干风管直线长度大于 20 000 时应设防晃支架
- **R-7.2** 设备层内风机、水泵等设备的检修通道净宽不宜小于 800（工程控制值）
- **R-7.3** 防火阀距防火分隔墙面宜不大于 200（工程控制值）

**F — Forbidden（禁）**
- **F-7.1** 风管穿越防火分隔部位未设 70 防火阀
- **F-7.2** 防火阀暗装无检修口，或直径、长边 ≥ 630 未设独立支吊架
- **F-7.3** 可燃气体、可燃液体管道或电线在风管内腔敷设或穿过

## 8 调试验收与运行维护

**M — Mandatory（应）**
- **M-8.1** 通风、空调（含新风）系统总风量与设计风量允许偏差不应大于 10%；各风口风量允许偏差不应大于 15%
- **M-8.2** 空调机组水流量允许偏差：定流量系统不应大于 15%，变流量系统不应大于 10%；冷热水、冷却水循环流量偏差不应大于 10%
- **M-8.3** 防烟系统调试应测定余压值，结果应满足 M-5.5；排烟系统调试应测定排烟口风速与补风量，结果应满足 M-6.7~M-6.9
- **M-8.4** 风管系统严密性应符合设计工作压力等级要求；排烟、低温送风及变风量空调系统风管严密性应符合中压风管规定

**R — Recommended（宜）**
- **R-8.1** 每年雨季前应对屋面可开启外窗、排烟口、风帽及防倒灌装置进行检查
- **R-8.2** 应定期清洗空气过滤器和换热表面，维护管道绝热设施，并监测风量平衡与水力平衡

**F — Forbidden（禁）**
- **F-8.1** 总风量偏差大于 10%，或风口风量偏差大于 15%
- **F-8.2** 防烟系统未按 M-5.5 测定余压即交付使用
- **F-8.3** 风管系统未经严密性检验即交付使用

## 附录 常用控制值速查

| 项目 | 控制值 | 依据 |
|---|---|---|
| 住宅机械加压送风触发高度 | > 100 000 | GB 51251-2017 3.1.2 |
| 加压送风竖向分段 | 每段 ≤ 100 000 | GB 51251-2017 3.3.1 |
| 前室 / 楼梯间余压 | 25~30 / 40~50 | GB 51251-2017 3.4.4 |
| 加压送风口风速 | ≤ 7 | GB 51251-2017 3.3.6 |
| 加压送风设计风量 | ≥ 计算风量 1.2 倍 | GB 51251-2017 3.4.1 |
| 避难层（间）送风量 | ≥ 30 m³/(m²·h) | GB 51251-2017 3.4.3 |
| 楼梯间自然通风开口 | 顶部 ≥ 1.0 m²；每 5 层 ≥ 2.0 m² | GB 51251-2017 3.2.1 |
| 前室自然通风开口 | 独立 ≥ 2.0 m²；共用/合用 ≥ 3.0 m² | GB 51251-2017 3.2.2 |
| 排烟口至最远点 | ≤ 30 000 | GB 51251-2017 4.4.12 |
| 排烟口距可燃物 | ≥ 1 500 | GB 51251-2017 6.4.2 |
| 补风口与排烟口水平距离 | ≥ 5 000 | GB 51251-2017 4.5.4 |
| 排烟防火阀距墙端面 | ≤ 200 | GB 51251-2017 6.4.1 |
| 防烟分区（净高 ≤ 3 000） | ≤ 500 m²，长边 ≤ 24 000 | GB 51251-2017 4.2.4 |
| 储烟仓厚度 | 自然 ≥ 20% 且 ≥ 500；机械 ≥ 10% 且 ≥ 500 | GB 51251-2017 4.6.2 |
| 冷凝水支管 / 干管坡度 | ≥ 0.010 / ≥ 0.005，最小 ≥ 0.003 | GB 50736-2012 8.5.23 |
| 总风量 / 风口风量偏差 | ≤ 10% / ≤ 15% | GB 55015-2021 6.3.13 |
