# 高层办公楼暖通布置规则 修订记录

配套文件：《高层办公楼暖通布置规则.md》（条文）、《高层办公楼暖通布置规则-条文说明.md》（条文说明）。

| 版本 | 变更 |
|---|---|
| 2026-11-26 | 首次成文。依据 JGJ/T 67-2019、GB 55015-2021、GB 55037-2022、GB 55031-2022、GB 50736-2012、GB 50189-2015、GB 50016-2014（2018 年版）、GB 51251-2017、GB 50243-2016、GB 50352-2019、GB 50370-2005、CJJ 34-2010 建立条文与条文说明，编号体系 `M/R/F-章.条`，共 9 章。 |
| 2026-11-26 | 适用范围界定为建筑高度 > 24 000 的办公建筑；≤ 24 000 转《办公楼暖通布置规则.md》；办公综合楼中的住宅、商业部分与地下汽车库不适用。 |
| 2026-11-26 | 室内环境按 JGJ/T 67-2019 第 4.1.11、7.2.10、7.2.9、7.2.11 条写入：办公室净高四档、人均新风 ≥ 30 m³/(h·人)、排风 ≤ 新风 90%、卫生间负压、复印打印垃圾清洁间换气 4~6 次/h；避难层净高 ≥ 2 000 按 GB 50352-2019 第 6.5.2 条。 |
| 2026-11-26 | 防烟按 GB 51251-2017 第 3.1.2 条：建筑高度 > 50 000 的公共建筑应机械加压送风；> 100 000 分段、每段 ≤ 100 000；前室余压 25~30、楼梯间 40~50；设计风量 ≥ 计算 ×1.2；送风口 ≤ 7、金属风管 ≤ 20、非金属 ≤ 15。 |
| 2026-11-26 | 初稿把"剪刀楼梯两个楼梯间及前室分别独立设置加压送风"列为 R，复核 GB 51251-2017 第 3.1.5 条第 3 款为强制性条文后，改为 M-6.12。 |
| 2026-11-26 | 补入合用前室的独立加压送风要求：楼梯间与合用前室应分别独立设置系统，依据 GB 51251-2017 第 3.1.5 条第 2 款，列为 M-6.13。 |
| 2026-11-26 | 避难层（间）按 GB 51251-2017 第 3.2.3、3.4.3 条：自然通风不同朝向开口 ≥ 地面面积 2% 且每朝向 ≥ 2.0 m²；机械加压送风 ≥ 30 m³/(m²·h)。 |
| 2026-11-26 | 排烟按 GB 50016-2014（2018 年版）第 8.5.3、8.5.4 条与 GB 51251-2017 第 4、6 章编写：公共房间 100/300 m²、中庭、走道 20 m、地下/无窗 200/50 m²；防烟分区按净高分三档；补风口与排烟口同分区水平 ≥ 5 000；排烟管井隔墙 ≥ 1.00 h、检修门乙级；排烟防火阀距墙端面 ≤ 200。 |
| 2026-11-26 | 气体灭火防护区灭火后通风按 GB 50370-2005 第 6.0.4 条补入：通信机房、电子计算机房等换气次数 ≥ 5 次/h，排风口设在下部并直通室外。 |
| 2026-11-26 | 冷热源与机房净距按 GB 50736-2012 第 8.10.2 条与 CJJ 34-2010 第 10.2.2、10.2.3 条；防火阀距墙 200 仅作 R-8.3 工程控制值，不冒充 GB 50016 通用强条。 |
| 2026-11-26 | 调试按 GB 55015-2021 第 6.3.13 条与 GB 51251-2017 第 8 章：风量、水流量偏差之外，增加余压、排烟风速与补风量实测；建筑面积 > 10 000 m² 公建集中空调系统调适按第 6.3.12 条。 |
| 2026-11-26 | 新增附录《高层与办公的差异口径》与常用控制值速查表，覆盖防烟、排烟、室外机位、避难层与调试五项差异。 |
| 2026-11-26 | 体例统一：文内重复的「编号规则」小节按 README 已给出统一说明的要求整体移除，条文仅保留规则正文。 |
