# 高层办公楼暖通布置规则 — 条文说明

配套文件：《高层办公楼暖通布置规则.md》（条文）。默认单位 **mm**；面积 m²；风量 m³/h；风速 m/s；换气次数 次/h；温度 ℃；压力 Pa；坡度以小数标注。

**使用方式**：智能体默认只读条文；遇到需要放宽限值、核对规范原意、评估后果的场景再读本说明。

**引用规范**：
- GB 55015-2021《建筑节能与可再生能源利用通用规范》（全文强制）
- GB 55037-2022《建筑防火通用规范》、GB 55031-2022《民用建筑通用规范》
- GB 50016-2014（2018 年版）《建筑设计防火规范》
- GB 51251-2017《建筑防烟排烟系统技术标准》
- GB 50736-2012《民用建筑供暖通风与空气调节设计规范》
- JGJ/T 67-2019《办公建筑设计标准》
- GB 50189-2015《公共建筑节能设计标准》
- GB 50243-2016《通风与空调工程施工质量验收规范》
- GB 50352-2019《民用建筑设计统一标准》（避难层净高）
- GB 50370-2005《气体灭火系统设计规范》
- CJJ 34-2010《城镇供热管网设计规范》

> 说明：所引条文号按现行版本理解，正式出图前请核对最新版本条号；凡标注"工程控制值"的条目，规范未给强制数值，由本规则按构造与运行要求折中确定。

**适用范围提示**：本文件只覆盖建筑高度 > 24 000 的办公建筑，含一类、二类高层与超高层办公建筑中的办公部分。办公综合楼中的住宅、商业部分不适用；地下汽车库按 GB 50067 执行；建筑高度 ≤ 24 000 的办公建筑按《一般办公楼暖通布置规则.md》执行。

---

## 索引

| 章 | 编号段 | 主题 |
|---|---|---|
| 1 | M-1.1~M-1.12 / R-1.1~R-1.3 / F-1.1~F-1.4 | 净高、新风量、温湿度、避难层送风 |
| 2 | M-2.1~M-2.7 / R-2.1~R-2.2 / F-2.1~F-2.3 | 卫生间排风、事故通风、气体灭火后通风 |
| 3 | M-3.1~M-3.7 / R-3.1~R-3.2 / F-3.1~F-3.3 | 气流组织、过滤器、新风送入 |
| 4 | M-4.1~M-4.6 / R-4.1~R-4.2 / F-4.1~F-4.3 | 空调水与冷凝水 |
| 5 | M-5.1~M-5.8 / R-5.1~R-5.3 / F-5.1~F-5.3 | 冷热源与机房布置 |
| 6 | M-6.1~M-6.13 / R-6.1~R-6.2 / F-6.1~F-6.4 | 机械加压送风、余压、避难层 |
| 7 | M-7.1~M-7.12 / R-7.1~R-7.3 / F-7.1~F-7.5 | 排烟设置、防烟分区、补风、排烟管井 |
| 8 | M-8.1~M-8.7 / R-8.1~R-8.3 / F-8.1~F-8.3 | 防火阀、套管、支吊架、设备通道 |
| 9 | M-9.1~M-9.5 / R-9.1~R-9.2 / F-9.1~F-9.3 | 风量、流量、余压、调适与严密性 |

---

# 1 总体控制与室内环境

### M-1.1~M-1.3 办公室与避难层净高
- **依据**：JGJ/T 67-2019 第 4.1.11 条；GB 50352-2019 第 6.5.2 条。
- **取值逻辑**：按空调与吊顶条件分四档净高，高层建筑吊顶内通常还需容纳更多消防与弱电管线，净高更应提前核算；避难层净高 2 000 是人员临时停留的最低要求，兼顾设备管道布置。
- **不满足的后果**：吊顶内管线冲突、净高不足、避难层设备占用人员空间。

### M-1.4~M-1.7 新风与室内参数
- **依据**：JGJ/T 67-2019 第 7.2.10 条；GB 50736-2012 表 3.0.6-1。
- **取值逻辑**：人均新风 30 m³/(h·人)；A、B 类与 C 类办公按使用标准分温湿度档；PM10 ≤ 0.15 mg/m³ 与集中空调空气净化消毒装置为同条规定。高层建筑人员密集、集中空调使用时间长，该下限不得折减。

### M-1.8~M-1.11 排风比、辅助房间与系统划分
- **依据**：JGJ/T 67-2019 第 7.2.9、7.2.11、7.2.6 条。
- **取值逻辑**：排风 ≤ 新风 90% 保持微正压；卫生间负压；复印打印垃圾清洁间 4~6 次/h；全年空调机房独立系统；内外区与朝向分区。

### M-1.12 避难层机械加压送风
- **依据**：GB 51251-2017 第 3.4.3 条。
- **取值逻辑**：封闭避难层（间）按净面积 30 m³/(m²·h) 送风，是维持正压、阻止烟气进入的最低换气量；自然通风避难层按 M-6.5 控制开口。
- **不满足的后果**：烟气侵入避难区，火灾时无法安全避难。

### R-1.1~R-1.3 人数估算、能量回收与自控
- **依据**：JGJ/T 67-2019 第 4.1 节、第 7.2.8、7.2.7 条；GB 55015-2021 第 3.2.19、3.2.23、3.2.24 条。
- **取值逻辑**：9 m²/人为估算指标；严寒寒冷地区设计总新风量 ≥ 40 000 m³/h 时按 GB 55015 应设集中排风热回收；大型公建空调系统应设置新风量按需求调节措施。

### F-1.1~F-1.4 禁止项
- 分别对应 M-1.2、M-1.4、M-1.8、M-1.10。

---

# 2 通风与事故通风

### M-2.1~M-2.4 排风与事故通风
- **依据**：GB 50736-2012 第 6.3.1、6.3.2、6.3.6、6.3.9 条。
- **取值逻辑**：公共卫生间机械排风；进风口距室外地坪 2 000、绿化带 1 000；上部吸风口距顶棚 400、下部排风口距地 300；事故通风 12 次/h，室内外分别设手动控制。
- **不满足的后果**：异味与有害气体滞留；事故状态下无法快速排除泄漏气体。

### M-2.5 事故排风口与进风口
- **依据**：GB 50736-2012 第 6.3.9 条第 6 款。

### M-2.6 公共厨房补风
- **依据**：GB 50736-2012 第 6.3.5 条。

### M-2.7 气体灭火后通风
- **依据**：GB 50370-2005 第 6.0.4 条。
- **取值逻辑**：通信机房、电子计算机房等防护区地下或无窗时，灭火后机械排风换气次数不应小于 5 次/h，排风口设在下部并直通室外，因灭火气体密度多大于空气。
- **不满足的后果**：灭火剂滞留，人员进入后有窒息风险。

### R-2.1~R-2.2 排风口位置与复核
- **依据**：GB 50736-2012 第 6.3.9 条条文说明。

### F-2.1~F-2.3 禁止项
- 分别对应 M-2.1、M-2.4、M-2.7。

---

# 3 空调末端与气流组织

### M-3.1~M-3.5 送风方式与风速
- **依据**：GB 50736-2012 第 7.4.4、7.4.6、7.4.7、3.0.2 条。
- **取值逻辑**：散流器距侧墙 1 000；孔板稳压层 200、送风 3~5；置换通风净高 > 2 700、冷负荷 ≤ 120 W/m²、送风温度 ≥ 18、垂直温差 ≤ 3；A、B 类办公夏季风速 ≤ 0.25。
- **不满足的后果**：温度不均、吹冷风感、置换通风分层失效。

### M-3.6~M-3.7 新风与过滤器
- **依据**：GB 50736-2012 第 7.3.18 条；GB 50189-2015 第 4.3.17 条；GB 50736-2012 第 7.5.9 条。

### R-3.1~R-3.2 导流片与空气净化
- **依据**：GB 50736-2012 第 7.4.3、7.5.10、7.5.11 条。

### F-3.1~F-3.3 禁止项
- 分别对应 M-3.1、M-3.2、M-3.3。

---

# 4 空调水系统与冷凝水

### M-4.1~M-4.6 排气泄水与冷凝水
- **依据**：GB 50736-2012 第 8.5.21、8.5.22、8.5.23、8.5.20 条。
- **取值逻辑**：支管坡度 0.010、干管宜 0.005 最小 0.003；冷凝水不得与室内雨水系统直接连接；热水管道自然补偿不足时设补偿器。
- **不满足的后果**：气塞、末端失效、吊顶渗漏与结露。

### R-4.1~R-4.2 温差与流速
- **依据**：工程控制值，按 GB 50736-2012 第 8.5.1 条文说明取值。

### F-4.1~F-4.3 禁止项
- 分别对应 M-4.3、M-4.5、M-4.1。

---

# 5 冷热源与机房布置

### M-5.1~M-5.3 机房设备净距
- **依据**：GB 50736-2012 第 8.10.2 条。
- **取值逻辑**：机组与墙 1 000、与配电柜 1 500、机组之间 1 200、上方 1 000、主要通道 1 500，分别满足检修、电气操作、拆管维修、管道检修和人员通行。超高层设备层面积紧张，但不得压缩这些下限。

### M-5.4~M-5.5 机房配套
- **依据**：GB 50736-2012 第 8.10.1 条。

### M-5.6~M-5.7 换热与水泵
- **依据**：CJJ 34-2010 第 10.2.2、10.2.3 条。

### M-5.8 直燃机机房
- **依据**：GB 50736-2012 第 8.10.4 条。

### R-5.1~R-5.3 机房位置、照度与氨机房
- **依据**：GB 50736-2012 第 8.10.1、8.10.3 条。

### F-5.1~F-5.3 禁止项
- 分别对应 M-5.1、M-5.3、M-5.8。

---

# 6 机械加压送风（防烟）

### M-6.1~M-6.2 触发高度与竖向分段
- **依据**：GB 51251-2017 第 3.1.2、3.3.1 条（强制性条文）。
- **取值逻辑**：建筑高度 > 50 000 的公共建筑必须采用机械加压送风；> 100 000 时系统按高度分段，每段 ≤ 100 000，避免风机余压与沿程压差失控。
- **不满足的后果**：烟气侵入防烟楼梯间与前室；低层门因超压无法开启。

### M-6.3~M-6.5 自然通风开口与避难层
- **依据**：GB 51251-2017 第 3.2.1、3.2.2、3.2.3 条。
- **取值逻辑**：楼梯间顶部 ≥ 1.0 m²；高度 > 10 000 时每 5 层 ≥ 2.0 m²、间隔 ≤ 3 层；独立前室与消防电梯前室 ≥ 2.0 m²，共用/合用前室 ≥ 3.0 m²；避难层不同朝向开口 ≥ 地面 2%、每朝向 ≥ 2.0 m²。

### M-6.6~M-6.8 风量、余压与送风口
- **依据**：GB 51251-2017 第 3.4.1、3.4.4、3.3.6 条。
- **取值逻辑**：设计风量为计算风量的 1.2 倍；前室余压 25~30、楼梯间 40~50，形成逐级递增压力梯度；前室每层常闭送风口带手动开启，楼梯间每 2~3 层常开风口，送风口风速 ≤ 7 并避开门扇遮挡。
- **不满足的后果**：烟气逆流进入疏散通道，或疏散门无法开启。

### M-6.9~M-6.11 管道、固定窗与进风口间距
- **依据**：GB 51251-2017 第 3.3.7、3.3.11、3.3.5 条。
- **取值逻辑**：不得采用土建风道，金属风管 ≤ 20、非金属 ≤ 15；楼梯间顶部固定窗 ≥ 1.0 m² 供消防救援排烟；加压送风机进风口与排烟口边缘水平 ≥ 20 000，防止送风吸入烟气。

### M-6.12 剪刀楼梯独立设置
- **依据**：GB 51251-2017 第 3.1.5 条第 3 款（强制性条文）。

### M-6.13 合用前室独立设置
- **依据**：GB 51251-2017 第 3.1.5 条第 2 款（强制性条文）。
- **取值逻辑**：楼梯间与合用前室余压要求不同，分别独立设置加压送风系统才能形成走道→前室→楼梯间的逐级压力梯度。

### R-6.1~R-6.2 门洞风速与系统独立
- **依据**：GB 51251-2017 第 3.4.6 条；工程优化建议。

### F-6.1~F-6.4 禁止项
- 分别对应 M-6.1/M-6.2、M-6.7、M-6.9、M-6.8。

---

# 7 排烟系统

### M-7.1~M-7.2 排烟设置条件
- **依据**：GB 50016-2014（2018 年版）第 8.5.3、8.5.4 条。
- **取值逻辑**：公共建筑经常有人停留地上房间 100 m²、可燃物较多地上房间 300 m²、中庭与疏散走道 20 m；地下或无窗房间按总面积 200 m² 或单间 50 m²。高层办公标准层通常同时触发走道与大房间两类条件。

### M-7.3~M-7.5 防烟分区、储烟仓与排烟口
- **依据**：GB 51251-2017 第 4.2.1、4.2.2、4.2.4、4.6.2、4.4.12 条。
- **取值逻辑**：按净高分三档；自然排烟储烟仓 ≥ 20% 且 ≥ 500，机械排烟 ≥ 10% 且 ≥ 500；排烟口设在储烟仓内，最远点水平 ≤ 30 000，侧墙设置时吊顶与口最近边缘 ≤ 500。

### M-7.6~M-7.9 排烟口保护距离与补风
- **依据**：GB 51251-2017 第 6.4.2、4.4.7、4.5.1、4.5.4、4.5.6 条。
- **取值逻辑**：排烟口距可燃物 ≥ 1 500；金属风管 ≤ 20、非金属 ≤ 15、排烟口 ≤ 10；除地上走道和 < 500 m² 房间外应设补风，补风口与排烟口同分区水平 ≥ 5 000，机械补风 ≤ 10、人员密集 ≤ 5、自然补风 ≤ 3。
- **不满足的后果**：补风短路吹散烟气层，排烟效率下降。

### M-7.10~M-7.12 管井耐火与风机
- **依据**：GB 51251-2017 第 4.4.8、4.4.11、4.4.6、4.4.10、6.4.1 条。
- **取值逻辑**：竖井内排烟管道耐火 ≥ 0.50 h；水平管道吊顶内 ≥ 0.50 h、室内直接设置 ≥ 1.00 h、走道吊顶内与跨防火分区 ≥ 1.00 h；管井隔墙 ≥ 1.00 h、检修门乙级；风机 280 连续 30 min，入口 280 排烟防火阀联锁；防火阀距隔墙端面 ≤ 200。

### R-7.1~R-7.3 走道分区、挡烟垂壁与手动装置
- **依据**：GB 51251-2017 第 4.2.4 条注 1、6.4.4、6.4.3 条。

### F-7.1~F-7.5 禁止项
- 分别对应 M-7.1、M-7.3、M-7.7、M-7.8、M-7.12。

---

# 8 风管、阀门与部件

### M-8.1~M-8.4 防火阀、套管与配电
- **依据**：GB 50016-2014（2018 年版）第 9.3.11、9.3.13、6.3.5 条；GB 50243-2016 第 6.2.2 条；GB 50736-2012 第 6.6.16 条。
- **取值逻辑**：70 防火阀覆盖五类穿越部位；两侧 2 000 不燃；穿封闭防火防爆墙体设 1.6 钢套管并柔性封堵；配电线路与风管间距 100，且不得在风管内腔敷设可燃介质管道或电线。

### M-8.5~M-8.7 支吊架、柔性短管与设备通道
- **依据**：GB 50243-2016 第 6.3.1、5.3.7、6.3.8 条；工程控制值（设备通道 800）。

### R-8.1~R-8.3 支吊架细部与防火阀距离
- **依据**：GB 50243-2016 第 6.3.1、6.3.11、6.3.12 条；R-8.3 为工程控制值。

### F-8.1~F-8.3 禁止项
- 分别对应 M-8.1、M-8.2、M-8.4。

---

# 9 调试验收与运行维护

### M-9.1~M-9.3 风量、流量与防排烟调试
- **依据**：GB 55015-2021 第 6.3.13 条；GB 51251-2017 第 8 章。
- **取值逻辑**：总风量 ±10%、风口 ±15%、定流量水流量 ±15%、变流量 ±10%、循环流量 ±10%；防烟系统实测余压，排烟系统实测风速与补风量。
- **不满足的后果**：消防验收不通过；系统实际新风量与排烟量无法保证。

### M-9.4~M-9.5 调适与严密性
- **依据**：GB 55015-2021 第 6.3.12、6.3.6 条。

### R-9.1~R-9.2 平衡调试与清洗
- **依据**：GB 55015-2021 第 7.1.6、7.1.9 条。

### F-9.1~F-9.3 禁止项
- 分别对应 M-9.1、M-9.3、M-9.5。

---

# 附录：高层与一般办公的差异口径

| 项目 | 一般办公楼 | 高层办公楼 |
|---|---|---|
| 防烟 | 以自然通风为主，按 GB 50016 第 8.5.1 条判定 | > 50 000 应机械加压；> 100 000 分段 |
| 排烟 | 房间 100/300 m²、走道 20 m、中庭 | 同左，另需补风、耐温风机与管井耐火 |
| 加压送风 | 不设 | 设计风量 ≥ 计算 ×1.2；前室 25~30、楼梯间 40~50 |
| 避难层 | 无 | 净高 ≥ 2 000；送风 ≥ 30 m³/(m²·h) |
| 调试 | 风量与流量偏差 | 增加余压、排烟风速与补风量实测 |
