# 高层办公楼暖通布置规则

默认单位 **mm**；面积单位 **m²**；风量单位 **m³/h**；风速单位 **m/s**；换气次数单位 **次/h**；温度单位 **℃**；相对湿度单位 **%**；压力单位 **Pa**；时间单位 **min**；坡度以小数标注。

本规则只收录尺寸、间距、面积、风量、风速、换气次数、温湿度、压力、时间等定量布置指标；条文依据、取值逻辑与不满足的后果见《高层办公楼暖通布置规则-条文说明.md》。

**适用范围**：本文件适用于建筑高度 > 24 000 的办公建筑，包括一类、二类高层办公楼及建筑高度 > 100 000 的超高层办公建筑中的办公部分；建筑高度 ≤ 24 000 的办公建筑按《一般办公楼暖通布置规则.md》执行。**本文件不适用于**住宅、旅馆、医院、学校、工业建筑及办公综合楼中的商业、住宅部分；地下汽车库按车库专项规范执行。

**规范用语与类别的对应**：强制性工程建设规范（GB 55015、GB 55037、GB 55031 等）的条文全部归入 M；GB 50736、GB 50016、GB 51251、JGJ/T 67、GB 50243 等标准中给出量化限值的条目归入 M；无数值限值的经验区间与工程常用值归入 R；禁止性条目归入 F。

## 1 总体控制与室内环境

**M — Mandatory（应）**
- **M-1.1** 有集中空调并有吊顶的单间式、单元式办公室净高不应低于 2 500；无集中空调的单间式、单元式办公室净高不应低于 2 700
- **M-1.2** 有集中空调并有吊顶的开放式、半开放式办公室净高不应低于 2 700；无集中空调的开放式、半开放式办公室净高不应低于 2 900
- **M-1.3** 办公建筑走道净高不应低于 2 200；避难层净高不应低于 2 000
- **M-1.4** 办公室人均最小新风量不应低于 30 m³/(h·人)
- **M-1.5** A、B 类办公建筑夏季室内温度 24~26、冬季 20~22；夏季相对湿度 40%~60%、冬季不应低于 30%；夏季风速不应大于 0.25、冬季不应大于 0.20
- **M-1.6** C 类办公建筑夏季室内温度 26~28、冬季 18~20；夏季相对湿度不应大于 70%；夏季风速不应大于 0.30、冬季不应大于 0.20
- **M-1.7** 办公室空气中可吸入颗粒物 PM10 不应大于 0.15 mg/m³；采用集中空调通风系统时应设空气净化、消毒杀菌装置
- **M-1.8** 设置集中新风系统时，办公室排风量不应大于新风量的 90%，卫生间应保持负压
- **M-1.9** 复印室、打印室、垃圾间、清洁间应设机械通风设施，换气次数可取 4~6 次/h
- **M-1.10** 电子信息系统机房、电话机房、控制中心等全年空调房间应设独立空调系统
- **M-1.11** 供暖、空调系统应按用途、特点及使用时间划分；进深较大的区域宜划分内区和外区，不同朝向宜划为独立区域
- **M-1.12** 建筑高度 > 100 000 的办公建筑应设置避难层（间）；机械加压送风时避难层（间）送风量应按净面积每平方米不少于 30 m³/h 计算

**R — Recommended（宜）**
- **R-1.1** 办公建筑无法额定总人数时，人员数量可按建筑面积 9 m²/人估算（工程控制值）
- **R-1.2** 设有集中排风的供暖空调系统，当技术经济比较合理时宜设置空气—空气能量回收装置
- **R-1.3** 供暖、空调系统应设置温湿度自控装置；独立计费办公室应设分户计量装置

**F — Forbidden（禁）**
- **F-1.1** 有集中空调并有吊顶的开放式办公室净高低于 2 700
- **F-1.2** 办公室人均新风量低于 30 m³/(h·人)
- **F-1.3** 办公室排风量大于新风量的 90%，或卫生间未保持负压
- **F-1.4** 全年空调的电子信息系统机房与普通办公室合用同一空调系统

## 2 通风与事故通风

**M — Mandatory（应）**
- **M-2.1** 公共卫生间应设置机械排风系统；公共浴室无条件设气窗时应设独立机械排风系统
- **M-2.2** 机械送风系统进风口下缘距室外地坪不宜小于 2 000；设在绿化地带时不宜小于 1 000；应避免进风、排风短路
- **M-2.3** 全面排风系统房间上部吸风口上缘至顶棚或屋顶距离不应大于 400；排出密度大于空气的有害气体时，房间下部排风口下缘至地板距离不应大于 300
- **M-2.4** 可能突然放散大量有害气体或有爆炸危险气体的场所应设事故通风，换气次数不应小于 12 次/h；手动控制装置应在室内、室外分别设置
- **M-2.5** 事故排风口与机械送风进风口水平距离不应小于 20 000；不足 20 000 时排风口应高出进风口且不宜小于 6 000
- **M-2.6** 公共厨房机械补风量宜为排风量的 80%~90%，并保持负压；排油烟风道不应与防火排烟风道共用
- **M-2.7** 气体灭火防护区灭火后通风换气次数不应小于 5 次/h，排风口宜设在防护区下部并直通室外

**R — Recommended（宜）**
- **R-2.1** 事故排风口宜设在建筑物顶端并采用防雨风帽，不宜朝向人员经常停留或通行位置
- **R-2.2** 采用燃油、燃气设备的机房或厨房，事故通风量应按放散物种类与安全卫生浓度复核

**F — Forbidden（禁）**
- **F-2.1** 公共卫生间未设机械排风系统
- **F-2.2** 事故通风换气次数小于 12 次/h，或手动控制装置仅设一处
- **F-2.3** 气体灭火防护区未设灭火后机械排风，或换气次数小于 5 次/h

## 3 空调末端与气流组织

**M — Mandatory（应）**
- **M-3.1** 散流器送风时，风口中心与侧墙距离不宜小于 1 000
- **M-3.2** 孔板送风时，稳压层净高不应小于 200，向稳压层送风速度宜采用 3~5
- **M-3.3** 置换通风房间净高宜大于 2 700，单位面积冷负荷不宜大于 120 W/m²，送风温度不宜低于 18，人员活动区 0.1~1.1 高度内空气垂直温差不宜大于 3
- **M-3.4** 送风口表面温度应高于室内露点温度；低于露点温度时应采用低温风口
- **M-3.5** 人员长期逗留区域供冷工况风速不宜大于 0.25（A、B 类办公）；短期逗留区域供冷工况风速不宜大于 0.5、供热工况不宜大于 0.3
- **M-3.6** 风机盘管加新风系统的新风宜直接送入空调区，不宜经过风机盘管机组后再送出
- **M-3.7** 全空气空调系统的过滤器应能满足全新风运行需要；过滤器阻力应按终阻力计算

**R — Recommended（宜）**
- **R-3.1** 贴附侧送风口上缘与顶棚距离较大时，宜设向上倾斜 10°~20° 的导流片
- **R-3.2** 人员密集或空气质量要求较高的场所，全空气系统宜设空气净化装置，并宜设在空气热湿处理设备进风口处

**F — Forbidden（禁）**
- **F-3.1** 散流器中心距侧墙小于 1 000（设计无特殊处理时）
- **F-3.2** 孔板送风稳压层净高小于 200
- **F-3.3** 置换通风房间净高不大于 2 700，或单位面积冷负荷大于 120 W/m²

## 4 空调水系统与冷凝水

**M — Mandatory（应）**
- **M-4.1** 空调冷热水系统应设置排气和泄水装置
- **M-4.2** 冷水机组、换热器、循环水泵、补水泵入口管道上应根据需要设置过滤器或除污器
- **M-4.3** 冷凝水泄水支管坡度不宜小于 0.010；冷凝水干管坡度不宜小于 0.005、不应小于 0.003，且不允许有积水部位
- **M-4.4** 冷凝水排入污水系统时应有空气隔断措施；不得与室内雨水系统直接连接
- **M-4.5** 冷凝水水平干管始端应设置扫除口；可能产生二次冷凝水且影响使用房间时应采取防结露措施
- **M-4.6** 空调热水管道利用自然补偿不能满足要求时应设补偿器

**R — Recommended（宜）**
- **R-4.1** 空调冷水管供回水温差不宜小于 5；大温差系统应校核末端设备传热能力（工程控制值）
- **R-4.2** 空调水管道流速：公称直径 ≤ 32 时不宜大于 1.5；公称直径 40~63 时不宜大于 2.0（工程控制值）

**F — Forbidden（禁）**
- **F-4.1** 冷凝水干管坡度小于 0.003，或泄水支管坡度小于 0.010
- **F-4.2** 冷凝水管与室内雨水系统直接连接
- **F-4.3** 空调水系统无排气、泄水装置

## 5 冷热源与机房布置

**M — Mandatory（应）**
- **M-5.1** 制冷机房内机组与墙净距不应小于 1 000、与配电柜不应小于 1 500
- **M-5.2** 机组与机组或其他设备之间净距不应小于 1 200；机组与上方管道、烟道或电缆桥架净距不应小于 1 000
- **M-5.3** 机房主要通道宽度不应小于 1 500；宜留有不小于蒸发器、冷凝器或低温发生器长度的维修距离
- **M-5.4** 机房应预留安装孔洞及运输通道，应设给水与排水设施；地下机房应设置机械通风，必要时设置事故通风
- **M-5.5** 冬季机房内设备和管道存水或不能保证完全放空时，应采取供热措施，保证房间温度达到 5 以上
- **M-5.6** 换热器间通道宽度不宜小于 700；水泵机组基础应高出站内地坪 150 以上
- **M-5.7** 相邻水泵机组基础间净距：电动机容量 ≤ 55 kW 时不应小于 800，> 55 kW 时不应小于 1 200；机组突出部分与墙壁净距不应小于 700，> 55 kW 时不应小于 1 000
- **M-5.8** 直燃型吸收式机组机房不应设置吊顶；泄压口面积不应小于机房占地面积的 10%；单层面积大于 200 m² 时应设直接对外安全出口

**R — Recommended（宜）**
- **R-5.1** 制冷机房宜设在空调负荷中心，宜设值班室或控制室
- **R-5.2** 机房内照度不宜小于 100 lx，测量仪表集中处应设局部照明
- **R-5.3** 氨制冷机房应单独设置并远离建筑群，事故排风换气次数不应小于 12 次/h，泄压口应高于周围 50 000 范围内最高建筑屋脊 5 000

**F — Forbidden（禁）**
- **F-5.1** 制冷机组与墙净距小于 1 000，或与配电柜距离小于 1 500
- **F-5.2** 制冷机房主要通道宽度小于 1 500
- **F-5.3** 直燃型吸收式机组机房设置吊顶，或泄压口面积小于机房占地面积的 10%

## 6 机械加压送风（防烟）

**M — Mandatory（应）**
- **M-6.1** 建筑高度 > 50 000 的公共建筑，其防烟楼梯间、独立前室、共用前室、合用前室及消防电梯前室应采用机械加压送风系统
- **M-6.2** 建筑高度 > 100 000 的建筑，机械加压送风系统应竖向分段独立设置，每段高度不应超过 100 000
- **M-6.3** 采用自然通风方式的封闭楼梯间、防烟楼梯间，应在最高部位设置面积不小于 1.0 m² 的可开启外窗或开口；建筑高度 > 10 000 时，每 5 层内外墙上应设总面积不小于 2.0 m² 的可开启外窗或开口，布置间隔不应大于 3 层
- **M-6.4** 前室自然通风时，独立前室、消防电梯前室可开启外窗或开口面积不应小于 2.0 m²；共用前室、合用前室不应小于 3.0 m²
- **M-6.5** 采用自然通风的避难层（间）应设不同朝向可开启外窗，有效面积不应小于该避难层（间）地面面积的 2%，且每个朝向面积不应小于 2.0 m²
- **M-6.6** 机械加压送风系统设计风量不应小于计算风量的 1.2 倍
- **M-6.7** 余压值：前室、封闭避难层（间）与走道之间压差 25~30；楼梯间与走道之间压差 40~50；超过最大允许压力差时应泄压
- **M-6.8** 除直灌式加压送风外，楼梯间宜每隔 2~3 层设 1 个常开式百叶送风口；前室应每层设 1 个常闭式加压送风口并设手动开启装置；送风口风速不宜大于 7，不宜设在被门挡住部位
- **M-6.9** 机械加压送风系统应采用管道送风，不应采用土建风道；送风管道内壁为金属时设计风速不应大于 20，非金属时不应大于 15
- **M-6.10** 设置机械加压送风系统的封闭楼梯间、防烟楼梯间，尚应在其顶部设置不小于 1.0 m² 的固定窗
- **M-6.11** 加压送风机进风口与排烟口边缘的水平距离不应小于 20 000
- **M-6.12** 采用剪刀楼梯时，两个楼梯间及其前室的机械加压送风系统应分别独立设置
- **M-6.13** 采用合用前室时，楼梯间与合用前室的机械加压送风系统应分别独立设置

**R — Recommended（宜）**
- **R-6.1** 门开启时通过疏散门洞的断面风速不应小于 0.7（工程控制值，按 GB 51251-2017 第 3.4.6 条）
- **R-6.2** 前室与楼梯间加压送风系统宜分别独立设置；避难走道前室送风量按门总断面积乘以 1.0 门洞风速计算

**F — Forbidden（禁）**
- **F-6.1** 高度 > 50 000 的办公建筑未设机械加压送风，或高度 > 100 000 时未分段
- **F-6.2** 前室余压小于 25 或大于 30，楼梯间余压小于 40 或大于 50
- **F-6.3** 机械加压送风采用土建风道，或送风管道风速超过 M-6.9 限值
- **F-6.4** 前室未每层设常闭加压送风口，或送风口设在被门挡住位置

## 7 排烟系统

**M — Mandatory（应）**
- **M-7.1** 公共建筑内建筑面积大于 100 m² 且经常有人停留的地上房间、建筑面积大于 300 m² 且可燃物较多的地上房间、中庭，以及长度大于 20 000 的疏散走道，应设置排烟设施
- **M-7.2** 地下或半地下建筑（室）、地上无窗房间，总建筑面积大于 200 m² 或一个房间建筑面积大于 50 m²，且经常有人停留或可燃物较多时，应设置排烟设施
- **M-7.3** 防烟分区不应跨越防火分区；净高 ≤ 3 000 时最大允许面积 500 m²、长边最大 24 000；3 000 < 净高 ≤ 6 000 时最大允许面积 1 000 m²、长边最大 36 000；净高 > 6 000 时最大允许面积 2 000 m²、长边最大 60 000
- **M-7.4** 挡烟分隔设施深度不应小于储烟仓厚度；自然排烟储烟仓厚度不应小于空间净高 20% 且不应小于 500；机械排烟不应小于空间净高 10% 且不应小于 500
- **M-7.5** 排烟口宜设在顶棚或靠近顶棚的墙面并设在储烟仓内；走道及净高 ≤ 3 000 区域可设在净空高度 1/2 以上；设在侧墙时吊顶与排烟口最近边缘距离不应大于 500
- **M-7.6** 防烟分区内任一点与最近排烟口水平距离不应大于 30 000；排烟口距可燃物或可燃构件不应小于 1 500
- **M-7.7** 排烟管道内壁为金属时设计风速不应大于 20、非金属时不应大于 15；排烟口风速不宜大于 10
- **M-7.8** 除地上建筑走道或建筑面积小于 500 m² 的房间外，设置排烟系统的场所应设补风系统；补风口与排烟口同处一个防烟分区时水平距离不应小于 5 000
- **M-7.9** 机械补风口风速不宜大于 10，人员密集场所不宜大于 5，自然补风口不宜大于 3
- **M-7.10** 竖向排烟管道应设在独立管道井内，耐火极限不应低于 0.50 h；水平管道设于吊顶内不应低于 0.50 h，直接设在室内不应低于 1.00 h；走道部位吊顶内及穿越防火分区的排烟管道不应低于 1.00 h
- **M-7.11** 设置排烟管道的管道井应采用耐火极限不小于 1.00 h 的隔墙与相邻区域分隔，检修门应采用乙级防火门
- **M-7.12** 排烟风机应能在 280 时连续工作 30 min，入口处应设 280 排烟防火阀并连锁停风机；防火分区隔墙两侧排烟防火阀距墙端面不应大于 200

**R — Recommended（宜）**
- **R-7.1** 走道宽度不大于 2 500 时，防烟分区长边长度不应大于 60 000
- **R-7.2** 活动挡烟垂壁与建筑结构面缝隙不应大于 60；多块挡烟垂帘搭接宽度不应小于 100
- **R-7.3** 排烟口、排烟阀手动驱动装置距楼地面高度宜为 1 300~1 500（工程控制值，按 GB 51251-2017 第 6.4.3 条）

**F — Forbidden（禁）**
- **F-7.1** 大于 100 m² 且经常有人停留的地上房间、中庭或长度大于 20 000 的疏散走道未设排烟设施
- **F-7.2** 防烟分区跨越防火分区，或面积、长边超过 M-7.3 限值
- **F-7.3** 排烟口距可燃物或可燃构件小于 1 500，或排烟口未设在储烟仓内且无例外条件
- **F-7.4** 排烟系统未设补风，或补风口与排烟口水平距离小于 5 000
- **F-7.5** 排烟防火阀距防火隔墙端面大于 200

## 8 风管、阀门与部件

**M — Mandatory（应）**
- **M-8.1** 通风、空调风管在穿越防火分区处、穿越通风空调机房隔墙和楼板处、穿越重要房间隔墙和楼板处、穿越防火分隔处变形缝两侧、竖向风管与每层水平风管交接处的水平管段上，应设置 70 防火阀
- **M-8.2** 防火阀两侧各 2 000 范围内的风管及其绝热材料应采用不燃材料；防火阀暗装时应设检修口
- **M-8.3** 风管穿过需要封闭的防火、防爆墙体或楼板时，应设置厚度不小于 1.6 的钢制防护套管，并以不燃柔性材料封堵严密
- **M-8.4** 配电线路与风管间距不应小于 100；不得在风管内腔敷设或穿过可燃气体、可燃液体管道和电线
- **M-8.5** 金属风管水平安装：直径或边长 ≤ 400 时支、吊架间距不应大于 4 000；> 400 时不应大于 3 000；垂直安装至少 2 个固定点，间距不应大于 4 000
- **M-8.6** 柔性短管长度宜为 150~250，不应作为异径连接管使用；消声器、静压箱及直径或长边 ≥ 630 的防火阀应设独立支、吊架
- **M-8.7** 设备层内风机、水泵等设备检修通道净宽不宜小于 800（工程控制值）

**R — Recommended（宜）**
- **R-8.1** 支、吊架距风口和分支管不宜小于 200；水平主、干风管直线长度大于 20 000 时应设防晃支架
- **R-8.2** 空气过滤器应便于拆卸和更换；回风箱作为静压箱时回风口处应设置过滤网
- **R-8.3** 防火阀距防火分隔墙面宜不大于 200（工程控制值）

**F — Forbidden（禁）**
- **F-8.1** 风管穿越防火分隔部位未设 70 防火阀
- **F-8.2** 防火阀暗装无检修口，或直径、长边 ≥ 630 未设独立支吊架
- **F-8.3** 可燃气体、可燃液体管道或电线在风管内腔敷设或穿过

## 9 调试验收与运行维护

**M — Mandatory（应）**
- **M-9.1** 通风、空调（含新风）系统总风量与设计风量允许偏差不应大于 10%；各风口风量允许偏差不应大于 15%
- **M-9.2** 空调机组水流量允许偏差：定流量系统不应大于 15%，变流量系统不应大于 10%；冷热水、冷却水循环流量偏差不应大于 10%
- **M-9.3** 防烟系统调试应测定余压值，结果应满足 M-6.7；排烟系统调试应测定排烟口风速与补风量，结果应满足 M-7.7~M-7.9
- **M-9.4** 建筑面积大于 10 000 m² 的公共建筑采用集中空调系统时，应对空调系统进行调适
- **M-9.5** 风管系统严密性应符合设计工作压力等级要求；排烟、低温送风及变风量空调系统风管严密性应符合中压风管规定

**R — Recommended（宜）**
- **R-9.1** 应监测水力平衡与风量平衡状况，不满足要求时应进行平衡调试
- **R-9.2** 应定期检查、清洗空气过滤器、换热表面与排风能量回收装置，维护管道绝热设施

**F — Forbidden（禁）**
- **F-9.1** 总风量偏差大于 10%，或风口风量偏差大于 15%
- **F-9.2** 防烟系统未按 M-6.7 测定余压即交付使用
- **F-9.3** 风管系统未经严密性检验即交付使用

## 附录 常用控制值速查

| 项目 | 控制值 | 依据 |
|---|---|---|
| 办公建筑机械加压送风触发高度 | > 50 000 | GB 51251-2017 3.1.2 |
| 办公室最小新风量 | ≥ 30 m³/(h·人) | GB 50736-2012 表 3.0.6-1；JGJ/T 67-2019 7.2.10 |
| 办公室排风量 | ≤ 新风量 90% | JGJ/T 67-2019 7.2.9 |
| 加压送风竖向分段 | 每段 ≤ 100 000 | GB 51251-2017 3.3.1 |
| 前室 / 楼梯间余压 | 25~30 / 40~50 | GB 51251-2017 3.4.4 |
| 加压送风口风速 | ≤ 7 | GB 51251-2017 3.3.6 |
| 加压送风设计风量 | ≥ 计算风量 1.2 倍 | GB 51251-2017 3.4.1 |
| 避难层（间）送风量 | ≥ 30 m³/(m²·h) | GB 51251-2017 3.4.3 |
| 楼梯间自然通风开口 | 顶部 ≥ 1.0 m²；每 5 层 ≥ 2.0 m² | GB 51251-2017 3.2.1 |
| 前室自然通风开口 | 独立 ≥ 2.0 m²；共用/合用 ≥ 3.0 m² | GB 51251-2017 3.2.2 |
| 排烟口至最远点 | ≤ 30 000 | GB 51251-2017 4.4.12 |
| 排烟口距可燃物 | ≥ 1 500 | GB 51251-2017 6.4.2 |
| 补风口与排烟口水平距离 | ≥ 5 000 | GB 51251-2017 4.5.4 |
| 排烟防火阀距墙端面 | ≤ 200 | GB 51251-2017 6.4.1 |
| 防烟分区（净高 ≤ 3 000） | ≤ 500 m²，长边 ≤ 24 000 | GB 51251-2017 4.2.4 |
| 储烟仓厚度 | 自然 ≥ 20% 且 ≥ 500；机械 ≥ 10% 且 ≥ 500 | GB 51251-2017 4.6.2 |
| 机组与墙 / 配电柜净距 | ≥ 1 000 / ≥ 1 500 | GB 50736-2012 8.10.2 |
| 冷凝水支管 / 干管坡度 | ≥ 0.010 / ≥ 0.005，最小 ≥ 0.003 | GB 50736-2012 8.5.23 |
| 总风量 / 风口风量偏差 | ≤ 10% / ≤ 15% | GB 55015-2021 6.3.13 |
